{
    "Boiler:HotWater": {
        "Joannes Ellen 2 51 2S": {
            "boiler_flow_mode": "ConstantFlow",
            "boiler_water_inlet_node_name": "Joannes Ellen 2 51 2S HW Inlet",
            "boiler_water_outlet_node_name": "Joannes Ellen 2 51 2S HW Outlet",
            "design_water_flow_rate": "Autosize",
            "design_water_outlet_temperature": 81,
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 17,
            "idf_order": 253,
            "maximum_part_load_ratio": 1.1,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": 51000,
            "nominal_thermal_efficiency": 0.87,
            "normalized_boiler_efficiency_curve_name": "Joannes Ellen 2 51 2S Efficiency Curve",
            "optimum_part_load_ratio": 1,
            "parasitic_electric_load": 0,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 100
        }
    },
    "Branch": {
        "Joannes Ellen 2 51 2S HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Joannes Ellen 2 51 2S",
                    "component_name": "Boiler:HotWater",
                    "component_outlet_node_name": "Joannes Ellen 2 51 2S HW Inlet"
                },
                {
                    "component_name": "Active",
                    "component_object_type": "Joannes Ellen 2 51 2S HW Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 231
        },
        "Loop Heating HW Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Loop Heating HW Demand Side Bypass Pipe",
                    "component_name": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Loop Heating HW Demand Bypass Inlet"
                },
                {
                    "component_name": "Bypass",
                    "component_object_type": "Loop Heating HW Demand Bypass Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 236
        },
        "Loop Heating HW Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Loop Heating HW Demand Inlet Pipe",
                    "component_name": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Loop Heating HW Demand Inlet"
                },
                {
                    "component_name": "Passive",
                    "component_object_type": "Loop Heating HW Demand Inlet Pipe Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 235
        },
        "Loop Heating HW Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Loop Heating HW Demand Outlet Pipe",
                    "component_name": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Loop Heating HW Demand Outlet Pipe Inlet"
                },
                {
                    "component_name": "Passive",
                    "component_object_type": "Loop Heating HW Demand Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 237
        },
        "Loop Heating HW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Loop Heating HW Supply Side Bypass Pipe",
                    "component_name": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Loop Heating HW Supply Bypass Inlet"
                },
                {
                    "component_name": "Bypass",
                    "component_object_type": "Loop Heating HW Supply Bypass Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 232
        },
        "Loop Heating HW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Loop Heating HW Supply Pump",
                    "component_name": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Loop Heating HW Supply Inlet"
                },
                {
                    "component_name": "Active",
                    "component_object_type": "Loop Heating HW Pump Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 233
        },
        "Loop Heating HW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Loop Heating HW Supply Outlet Pipe",
                    "component_name": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Loop Heating HW Supply Outlet Pipe Inlet"
                },
                {
                    "component_name": "Passive",
                    "component_object_type": "Loop Heating HW Supply Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 234
        },
        "Zone01: common area Baseboard Heat HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone01: common area Baseboard Heat",
                    "component_name": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "Zone01: common area Baseboard HW Inlet"
                },
                {
                    "component_name": "Active",
                    "component_object_type": "Zone01: common area Baseboard HW Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 229
        },
        "Zone02: classroom Baseboard Heat HW Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone02: classroom Baseboard Heat",
                    "component_name": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "Zone02: classroom Baseboard HW Inlet"
                },
                {
                    "component_name": "Active",
                    "component_object_type": "Zone02: classroom Baseboard HW Outlet"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 230
        }
    },
    "BranchList": {
        "Loop Heating HW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Loop Heating HW Demand Inlet Branch"
                },
                {
                    "branch_name": "Zone01: common area Baseboard Heat HW Branch"
                },
                {
                    "branch_name": "Zone02: classroom Baseboard Heat HW Branch"
                },
                {
                    "branch_name": "Loop Heating HW Demand Bypass Branch"
                },
                {
                    "branch_name": "Loop Heating HW Demand Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 5,
            "idf_max_fields": 6,
            "idf_order": 239
        },
        "Loop Heating HW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Loop Heating HW Supply Inlet Branch"
                },
                {
                    "branch_name": "Joannes Ellen 2 51 2S HW Branch"
                },
                {
                    "branch_name": "Loop Heating HW Supply Bypass Branch"
                },
                {
                    "branch_name": "Loop Heating HW Supply Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 238
        }
    },
    "Building": {
        "Genoa demo site": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 3,
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "EF01_Zone01": {
            "construction_name": "EF01",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 152,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.980038001422,
                    "vertex_y_coordinate": -19.330139999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 0.056095537865,
                    "vertex_y_coordinate": -10.452723151205,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.352927001422,
                    "vertex_y_coordinate": -10.362039999901,
                    "vertex_z_coordinate": 4.379
                }
            ],
            "view_factor_to_ground": 1,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EF01_Zone02": {
            "construction_name": "EF01",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 166,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.352927,
                    "vertex_y_coordinate": -10.36204,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": 0.057303282352,
                    "vertex_y_coordinate": -10.452638697612,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.324264,
                    "vertex_y_coordinate": -4.995964,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": 0.97136,
                    "vertex_y_coordinate": -4.905365,
                    "vertex_z_coordinate": 4.38
                }
            ],
            "view_factor_to_ground": 1,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW01_Zone01_E_01": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 96,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.583549001422,
                    "vertex_y_coordinate": -32.296339999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.583549001422,
                    "vertex_y_coordinate": -32.296339999901,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_E_06": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 91,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.866969998578,
                    "vertex_y_coordinate": 2.765085000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -1.168903998578,
                    "vertex_y_coordinate": 7.082947000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -1.168903998578,
                    "vertex_y_coordinate": 7.082947000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.866969998578,
                    "vertex_y_coordinate": 2.765085000099,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_E_07": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 102,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.168903998578,
                    "vertex_y_coordinate": 7.082947000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -1.232087998578,
                    "vertex_y_coordinate": 7.474861000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -1.232087998578,
                    "vertex_y_coordinate": 7.474861000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.168903998578,
                    "vertex_y_coordinate": 7.082947000099,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_NE_01": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 135,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.232087998578,
                    "vertex_y_coordinate": 7.474861000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.110561998578,
                    "vertex_y_coordinate": 8.876291000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.110561998578,
                    "vertex_y_coordinate": 8.876291000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.232087998578,
                    "vertex_y_coordinate": 7.474861000099,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_NW_01": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 136,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.191790998578,
                    "vertex_y_coordinate": 8.710994000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -6.983382241328,
                    "vertex_y_coordinate": 7.094397790651,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -6.983382241328,
                    "vertex_y_coordinate": 7.094397790651,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.191790998578,
                    "vertex_y_coordinate": 8.710994000099,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_NW_02": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 140,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.983382241328,
                    "vertex_y_coordinate": 7.094397790651,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -7.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -7.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.983382241328,
                    "vertex_y_coordinate": 7.094397790651,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_N_01": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 153,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.110561998578,
                    "vertex_y_coordinate": 8.876291000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.962335057021,
                    "vertex_y_coordinate": 9.403627633622,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.962335057021,
                    "vertex_y_coordinate": 9.403627633622,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.110561998578,
                    "vertex_y_coordinate": 8.876291000099,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_N_02": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 132,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.962335057021,
                    "vertex_y_coordinate": 9.403627633622,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.962335057021,
                    "vertex_y_coordinate": 9.403627633622,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_N_03": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 133,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 7.314
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 7.319
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 7.764
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_N_04": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 137,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -6.191790998578,
                    "vertex_y_coordinate": 8.710994000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -6.191790998578,
                    "vertex_y_coordinate": 8.710994000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 7.764
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_N_door": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 101,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 6.814
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 6.809
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone01_W_01": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 148,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -4.417311998578,
                    "vertex_y_coordinate": -30.343229999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -4.417311998578,
                    "vertex_y_coordinate": -30.343229999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -7.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW01_Zone02_E_02": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 90,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.324264,
                    "vertex_y_coordinate": -4.995964,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.86697,
                    "vertex_y_coordinate": 2.765085,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.866969998578,
                    "vertex_y_coordinate": 2.765085000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.324263997156,
                    "vertex_y_coordinate": -4.995963999802,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW02_Zone01_E_05": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 93,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.980038001422,
                    "vertex_y_coordinate": -19.330139999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.352927001422,
                    "vertex_y_coordinate": -10.362039999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.352927001422,
                    "vertex_y_coordinate": -10.362039999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.980038001422,
                    "vertex_y_coordinate": -19.330139999901,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_SE_01": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 144,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.88458668956,
                    "vertex_y_coordinate": -33.176860570794,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.583549001422,
                    "vertex_y_coordinate": -32.296339999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.583549001422,
                    "vertex_y_coordinate": -32.296339999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 0.88458668956,
                    "vertex_y_coordinate": -33.176860570794,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_SW_01": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 122,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.328603998578,
                    "vertex_y_coordinate": -32.233539999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -3.244541981284,
                    "vertex_y_coordinate": -33.670484516109,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -3.244541981284,
                    "vertex_y_coordinate": -33.670484516109,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.328603998578,
                    "vertex_y_coordinate": -32.233539999901,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_S_01": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 124,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.244541981284,
                    "vertex_y_coordinate": -33.670484516109,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -3.244541981284,
                    "vertex_y_coordinate": -33.670484516109,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_S_03": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 142,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 7.314
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 7.314
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_S_05": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 146,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 0.88458668956,
                    "vertex_y_coordinate": -33.176860570794,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 0.88458668956,
                    "vertex_y_coordinate": -33.176860570794,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_S_06": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 95,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.980038001422,
                    "vertex_y_coordinate": -19.330139999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.980038001422,
                    "vertex_y_coordinate": -19.330139999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_S_door": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 141,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 6.809
                },
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 6.814
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone01_W_02": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 97,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.417311998578,
                    "vertex_y_coordinate": -30.343229999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -4.328603998578,
                    "vertex_y_coordinate": -32.233539999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -4.328603998578,
                    "vertex_y_coordinate": -32.233539999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.417311998578,
                    "vertex_y_coordinate": -30.343229999901,
                    "vertex_z_coordinate": 7.759
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW02_Zone02_E_01": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 94,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.352927,
                    "vertex_y_coordinate": -10.36204,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": 0.97136,
                    "vertex_y_coordinate": -4.905365,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": 0.971360001422,
                    "vertex_y_coordinate": -4.905364999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.352927001422,
                    "vertex_y_coordinate": -10.362039999901,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW02_Zone02_N_01": {
            "construction_name": "EW02_thk 29",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 92,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.97136,
                    "vertex_y_coordinate": -4.905365,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.324264,
                    "vertex_y_coordinate": -4.995964,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.324263997156,
                    "vertex_y_coordinate": -4.995963999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 0.971360001422,
                    "vertex_y_coordinate": -4.905364999901,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW03_Zone01_E_w14": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 114,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.372050001422,
                    "vertex_y_coordinate": -29.271769999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.221376001422,
                    "vertex_y_coordinate": -27.117029999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.221376002844,
                    "vertex_y_coordinate": -27.117029999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.372050002844,
                    "vertex_y_coordinate": -29.271769999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_E_w15": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 100,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.137668001422,
                    "vertex_y_coordinate": -25.919949999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 0.911657001422,
                    "vertex_y_coordinate": -22.687849999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 0.911657001422,
                    "vertex_y_coordinate": -22.687849999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.137668143815,
                    "vertex_y_coordinate": -25.919948215125,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_E_w24": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 116,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.866969998578,
                    "vertex_y_coordinate": 2.765085000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.035082659142,
                    "vertex_y_coordinate": 5.169214392074,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.035082659142,
                    "vertex_y_coordinate": 5.169214392074,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.866969997156,
                    "vertex_y_coordinate": 2.765085000198,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_NW_w01": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 138,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.191790998578,
                    "vertex_y_coordinate": 8.710994000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.983382241328,
                    "vertex_y_coordinate": 7.094397790651,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.983382239906,
                    "vertex_y_coordinate": 7.09439779075,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.191790997156,
                    "vertex_y_coordinate": 8.710994000198,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_N_w24": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 128,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.110561998578,
                    "vertex_y_coordinate": 8.876291000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.962335057021,
                    "vertex_y_coordinate": 9.403627633622,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.962335055599,
                    "vertex_y_coordinate": 9.403627633721,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -2.110561997156,
                    "vertex_y_coordinate": 8.876291000198,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_SE_02": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 126,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.88458668956,
                    "vertex_y_coordinate": -33.176860570794,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.583549001422,
                    "vertex_y_coordinate": -32.296339999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.583549002844,
                    "vertex_y_coordinate": -32.296339999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 0.884586690982,
                    "vertex_y_coordinate": -33.176860570695,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_SW_w12": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 121,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.328603998578,
                    "vertex_y_coordinate": -32.233539999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -3.244541981284,
                    "vertex_y_coordinate": -33.670484516109,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -3.244541979862,
                    "vertex_y_coordinate": -33.67048451601,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.328603997156,
                    "vertex_y_coordinate": -32.233539999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_S_02": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 123,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.244541981284,
                    "vertex_y_coordinate": -33.670484516109,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.032230997156,
                    "vertex_y_coordinate": -34.194679999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -3.244541979862,
                    "vertex_y_coordinate": -33.67048451601,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_S_04": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 125,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.241926584359,
                    "vertex_y_coordinate": -34.008105324352,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -2.032230997156,
                    "vertex_y_coordinate": -34.194679999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_S_w13": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 145,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 0.88458668956,
                    "vertex_y_coordinate": -33.176860570794,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 0.884586690982,
                    "vertex_y_coordinate": -33.176860570695,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.241926584359,
                    "vertex_y_coordinate": -34.008105324352,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_14": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 112,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.417311998578,
                    "vertex_y_coordinate": -30.343229999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.328603998578,
                    "vertex_y_coordinate": -32.233539999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.328603997156,
                    "vertex_y_coordinate": -32.233539999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.417311997156,
                    "vertex_y_coordinate": -30.343229999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w02": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 103,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.865680322015,
                    "vertex_y_coordinate": 4.671278851132,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.715011546924,
                    "vertex_y_coordinate": 2.516540485783,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.715011545502,
                    "vertex_y_coordinate": 2.516540485882,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.865680320593,
                    "vertex_y_coordinate": 4.671278851231,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w03": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 104,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.636189468925,
                    "vertex_y_coordinate": 1.389293281464,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.410186236704,
                    "vertex_y_coordinate": -1.842815261693,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.410249539542,
                    "vertex_y_coordinate": -1.841909937193,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.636189467503,
                    "vertex_y_coordinate": 1.389293281563,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w04": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 105,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.331364158705,
                    "vertex_y_coordinate": -2.970062466012,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.194646140559,
                    "vertex_y_coordinate": -4.925288814365,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.194646157288,
                    "vertex_y_coordinate": -4.925288554693,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.331364157283,
                    "vertex_y_coordinate": -2.970062465913,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w05": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 106,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.150701101392,
                    "vertex_y_coordinate": -5.553753881551,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.013983083246,
                    "vertex_y_coordinate": -7.508980229904,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.013985421937,
                    "vertex_y_coordinate": -7.508946763477,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.15070109997,
                    "vertex_y_coordinate": -5.553753881452,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w06": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 107,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.970038044079,
                    "vertex_y_coordinate": -8.13744529709,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.833320373854,
                    "vertex_y_coordinate": -10.092666669771,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.833315678603,
                    "vertex_y_coordinate": -10.092733796876,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.970043175155,
                    "vertex_y_coordinate": -8.137371896318,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w07": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 108,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.531982545335,
                    "vertex_y_coordinate": -14.402147381006,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.395264253718,
                    "vertex_y_coordinate": -16.357377640312,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.395264253718,
                    "vertex_y_coordinate": -16.357377640312,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.531981044238,
                    "vertex_y_coordinate": -14.402168828001,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w08": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 110,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.325859382361,
                    "vertex_y_coordinate": -17.349947859081,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.189141085879,
                    "vertex_y_coordinate": -19.305178187971,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.189141085879,
                    "vertex_y_coordinate": -19.305178187971,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.325859382361,
                    "vertex_y_coordinate": -17.349947859081,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w09": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 119,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.136500998578,
                    "vertex_y_coordinate": -20.058339999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.999782702096,
                    "vertex_y_coordinate": -22.013570328791,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.999782702096,
                    "vertex_y_coordinate": -22.013570328791,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.136500998578,
                    "vertex_y_coordinate": -20.058339999901,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w10": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 147,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.916767998578,
                    "vertex_y_coordinate": -23.200669999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.716573564837,
                    "vertex_y_coordinate": -26.063688095537,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.716573564837,
                    "vertex_y_coordinate": -26.063688095537,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.916767998578,
                    "vertex_y_coordinate": -23.200674323314,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone01_W_w11": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 149,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.646815503443,
                    "vertex_y_coordinate": -27.061247711363,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.446621069702,
                    "vertex_y_coordinate": -29.924265806999,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.446621069702,
                    "vertex_y_coordinate": -29.924265806999,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.646815503443,
                    "vertex_y_coordinate": -27.061252034776,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW03_Zone02_E_w21": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 167,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.417737844321,
                    "vertex_y_coordinate": -3.659228184506,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.470055252464,
                    "vertex_y_coordinate": -2.911055150505,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.470055249028,
                    "vertex_y_coordinate": -2.911055150265,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.41773782356,
                    "vertex_y_coordinate": -3.659228183054,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW03_Zone02_E_w22": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 156,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.584804864498,
                    "vertex_y_coordinate": -1.270061990525,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.735478925217,
                    "vertex_y_coordinate": 0.884676005229,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.735478911766,
                    "vertex_y_coordinate": 0.88467600617,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.584804812969,
                    "vertex_y_coordinate": -1.270061986921,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW03_Zone02_E_w23": {
            "construction_name": "EW03_UpWin",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 158,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.809072002023,
                    "vertex_y_coordinate": 1.937105999859,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.866969998578,
                    "vertex_y_coordinate": 2.765085000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.866969997156,
                    "vertex_y_coordinate": 2.765085000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.809072015128,
                    "vertex_y_coordinate": 1.937105998942,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW04_Zone01_E_02": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 115,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.583549001422,
                    "vertex_y_coordinate": -32.296339999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.372050001422,
                    "vertex_y_coordinate": -29.271769999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.372050002844,
                    "vertex_y_coordinate": -29.271769999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.583549002844,
                    "vertex_y_coordinate": -32.296339999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_E_03": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 113,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.221376001422,
                    "vertex_y_coordinate": -27.117029999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.137668001422,
                    "vertex_y_coordinate": -25.919949999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 1.137668143815,
                    "vertex_y_coordinate": -25.919948215125,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.221376002844,
                    "vertex_y_coordinate": -27.117029999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_E_04": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 98,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.911657001422,
                    "vertex_y_coordinate": -22.687849999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 0.911657001422,
                    "vertex_y_coordinate": -22.687849999901,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_E_08": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 117,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.035082659142,
                    "vertex_y_coordinate": 5.169214392074,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.168903998578,
                    "vertex_y_coordinate": 7.082947000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.168903997156,
                    "vertex_y_coordinate": 7.082947000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -1.035082659142,
                    "vertex_y_coordinate": 5.169214392074,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_E_09": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 118,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.168903998578,
                    "vertex_y_coordinate": 7.082947000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.232087998578,
                    "vertex_y_coordinate": 7.474861000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -1.232087997156,
                    "vertex_y_coordinate": 7.474861000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -1.168903997156,
                    "vertex_y_coordinate": 7.082947000198,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_NE_02": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 127,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.232087998578,
                    "vertex_y_coordinate": 7.474861000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.110561998578,
                    "vertex_y_coordinate": 8.876291000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -2.110561997156,
                    "vertex_y_coordinate": 8.876291000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -1.232087997156,
                    "vertex_y_coordinate": 7.474861000198,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_NW_03": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 139,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.983382241328,
                    "vertex_y_coordinate": 7.094397790651,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -7.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -7.006783645627,
                    "vertex_y_coordinate": 6.689220178125,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.983382239906,
                    "vertex_y_coordinate": 7.09439779075,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_N_05": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 129,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.962335057021,
                    "vertex_y_coordinate": 9.403627633622,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -3.689401997156,
                    "vertex_y_coordinate": 9.593336000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -2.962335055599,
                    "vertex_y_coordinate": 9.403627633721,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_N_06": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 130,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 7.764
                },
                {
                    "vertex_x_coordinate": -5.461453922048,
                    "vertex_y_coordinate": 9.277374015957,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -3.689401997156,
                    "vertex_y_coordinate": 9.593336000198,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_N_07": {
            "construction_name": "EW01_thk 45",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 131,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 7.764
                },
                {
                    "vertex_x_coordinate": -6.191790998578,
                    "vertex_y_coordinate": 8.710994000099,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.191790997156,
                    "vertex_y_coordinate": 8.710994000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.461453922048,
                    "vertex_y_coordinate": 9.277374015957,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_03": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 160,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.865680322015,
                    "vertex_y_coordinate": 4.671278851132,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.865680320593,
                    "vertex_y_coordinate": 4.671278851231,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -7.006783645627,
                    "vertex_y_coordinate": 6.689220178125,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_04": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 161,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.715011546924,
                    "vertex_y_coordinate": 2.516540485783,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.636189468925,
                    "vertex_y_coordinate": 1.389293281464,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.636189467503,
                    "vertex_y_coordinate": 1.389293281563,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.715011545502,
                    "vertex_y_coordinate": 2.516540485882,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_05": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 162,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.410186236704,
                    "vertex_y_coordinate": -1.842815261693,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.331364158705,
                    "vertex_y_coordinate": -2.970062466012,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.331364157283,
                    "vertex_y_coordinate": -2.970062465913,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.410249539542,
                    "vertex_y_coordinate": -1.841909937193,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_06": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 163,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.194646140559,
                    "vertex_y_coordinate": -4.925288814365,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.150701101392,
                    "vertex_y_coordinate": -5.553753881551,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -6.15070109997,
                    "vertex_y_coordinate": -5.553753881452,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.194646157288,
                    "vertex_y_coordinate": -4.925288554693,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_07": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 164,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.013983083246,
                    "vertex_y_coordinate": -7.508980229904,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.970038044079,
                    "vertex_y_coordinate": -8.13744529709,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.970043175155,
                    "vertex_y_coordinate": -8.137371896318,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.013985421937,
                    "vertex_y_coordinate": -7.508946763477,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_08": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 99,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.833320373854,
                    "vertex_y_coordinate": -10.092666669771,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.531982545335,
                    "vertex_y_coordinate": -14.402147381006,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.531981044238,
                    "vertex_y_coordinate": -14.402168828001,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.833315678603,
                    "vertex_y_coordinate": -10.092733796876,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_09": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 109,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.395264253718,
                    "vertex_y_coordinate": -16.357377640312,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.325859382361,
                    "vertex_y_coordinate": -17.349947859081,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.325859382361,
                    "vertex_y_coordinate": -17.349947859081,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.395264253718,
                    "vertex_y_coordinate": -16.357377640312,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_10": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 111,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.189141085879,
                    "vertex_y_coordinate": -19.305178187971,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.136500998578,
                    "vertex_y_coordinate": -20.058339999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -5.136500998578,
                    "vertex_y_coordinate": -20.058339999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.189141085879,
                    "vertex_y_coordinate": -19.305178187971,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_11": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 120,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.999782702096,
                    "vertex_y_coordinate": -22.013570328791,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.916767998578,
                    "vertex_y_coordinate": -23.200669999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.916767998578,
                    "vertex_y_coordinate": -23.200674323314,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.999782702096,
                    "vertex_y_coordinate": -22.013570328791,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_12": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 150,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.716573564837,
                    "vertex_y_coordinate": -26.063688095537,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.646815503443,
                    "vertex_y_coordinate": -27.061247711363,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.646815503443,
                    "vertex_y_coordinate": -27.061252034776,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.716573564837,
                    "vertex_y_coordinate": -26.063688095537,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone01_W_13": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 151,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.446621069702,
                    "vertex_y_coordinate": -29.924265806999,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.417311998578,
                    "vertex_y_coordinate": -30.343229999901,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -4.417311997156,
                    "vertex_y_coordinate": -30.343229999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.446621069702,
                    "vertex_y_coordinate": -29.924265806999,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone02_E_03": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 159,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.324263997156,
                    "vertex_y_coordinate": -4.995963999802,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.417737844321,
                    "vertex_y_coordinate": -3.659228184506,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.41773782356,
                    "vertex_y_coordinate": -3.659228183054,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.324263997156,
                    "vertex_y_coordinate": -4.995963999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW04_Zone02_E_04": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 168,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.470055252464,
                    "vertex_y_coordinate": -2.911055150505,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.584804864498,
                    "vertex_y_coordinate": -1.270061990525,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.584804812969,
                    "vertex_y_coordinate": -1.270061986921,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.470055249028,
                    "vertex_y_coordinate": -2.911055150265,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW04_Zone02_E_05": {
            "construction_name": "EW04_UpWa",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 157,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.735478925217,
                    "vertex_y_coordinate": 0.884676005229,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.809072002023,
                    "vertex_y_coordinate": 1.937105999859,
                    "vertex_z_coordinate": 7.759
                },
                {
                    "vertex_x_coordinate": -0.809072015128,
                    "vertex_y_coordinate": 1.937105998942,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.735478911766,
                    "vertex_y_coordinate": 0.88467600617,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        },
        "EW05_ShBox_GD01": {
            "construction_name": "EW05_ShBox",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 134,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 6.809
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 6.814
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 7.319
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 7.314
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "EW05_ShBox_GD02": {
            "construction_name": "EW05_ShBox",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 143,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 6.814
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 6.809
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 7.314
                },
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 7.314
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "IF01_Zone01": {
            "construction_name": "IF01",
            "idf_max_extensible_fields": 60,
            "idf_max_fields": 70,
            "idf_order": 165,
            "number_of_vertices": 20,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.88458668956,
                    "vertex_y_coordinate": -33.176860570794,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -0.241926585781,
                    "vertex_y_coordinate": -34.008105324451,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.032230998578,
                    "vertex_y_coordinate": -34.194679999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -3.244541981284,
                    "vertex_y_coordinate": -33.670484516109,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -4.328603998578,
                    "vertex_y_coordinate": -32.233539999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -4.417311998578,
                    "vertex_y_coordinate": -30.343229999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -7.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -6.983382241328,
                    "vertex_y_coordinate": 7.094397790651,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -6.191790998578,
                    "vertex_y_coordinate": 8.710994000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -5.46145392347,
                    "vertex_y_coordinate": 9.277374015858,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 9.593336000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.962335057021,
                    "vertex_y_coordinate": 9.403627633622,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -2.110561998578,
                    "vertex_y_coordinate": 8.876291000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -1.232087998578,
                    "vertex_y_coordinate": 7.474861000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -1.168903998578,
                    "vertex_y_coordinate": 7.082947000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -0.866969998578,
                    "vertex_y_coordinate": 2.765085000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -5.057947998578,
                    "vertex_y_coordinate": 2.472023000099,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": -4.133674998578,
                    "vertex_y_coordinate": -10.745699999901,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 0.056095537865,
                    "vertex_y_coordinate": -10.452723151205,
                    "vertex_z_coordinate": 4.379
                },
                {
                    "vertex_x_coordinate": 1.583549001422,
                    "vertex_y_coordinate": -32.296339999901,
                    "vertex_z_coordinate": 4.379
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Zone01: common area"
        },
        "IF01_Zone02": {
            "construction_name": "IF01",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 87,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.057303282352,
                    "vertex_y_coordinate": -10.452638697612,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -4.133675,
                    "vertex_y_coordinate": -10.7457,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -5.057948,
                    "vertex_y_coordinate": 2.472023,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.86697,
                    "vertex_y_coordinate": 2.765085,
                    "vertex_z_coordinate": 4.38
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Zone02: classroom"
        },
        "IW01_Zone02_classroom-corridor": {
            "construction_name": "IW01",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 88,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone01: common area",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.133675,
                    "vertex_y_coordinate": -10.7457,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -5.057948,
                    "vertex_y_coordinate": 2.472023,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -5.057947674585,
                    "vertex_y_coordinate": 2.472023022755,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.133674674585,
                    "vertex_y_coordinate": -10.745699977245,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Zone02: classroom"
        },
        "IW01_Zone02_classroom-dining hall": {
            "construction_name": "IW01",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 86,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone01: common area",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.352927,
                    "vertex_y_coordinate": -10.36204,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -4.133675,
                    "vertex_y_coordinate": -10.7457,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -4.133674674585,
                    "vertex_y_coordinate": -10.745699977245,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.352927001422,
                    "vertex_y_coordinate": -10.362039999901,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Zone02: classroom"
        },
        "IW01_Zone02_classroom-medical room": {
            "construction_name": "IW01",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 89,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone01: common area",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.057948,
                    "vertex_y_coordinate": 2.472023,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.86697,
                    "vertex_y_coordinate": 2.765085,
                    "vertex_z_coordinate": 4.38
                },
                {
                    "vertex_x_coordinate": -0.866969997156,
                    "vertex_y_coordinate": 2.765085000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.057947674585,
                    "vertex_y_coordinate": 2.472023022755,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Zone02: classroom"
        },
        "Roof_Zone01": {
            "construction_name": "RF01",
            "idf_max_extensible_fields": 66,
            "idf_max_fields": 76,
            "idf_order": 154,
            "number_of_vertices": 22,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.328603997156,
                    "vertex_y_coordinate": -32.233539999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -3.244541979862,
                    "vertex_y_coordinate": -33.67048451601,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -2.032230997156,
                    "vertex_y_coordinate": -34.194679999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.241926584359,
                    "vertex_y_coordinate": -34.008105324352,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 0.884586690982,
                    "vertex_y_coordinate": -33.176860570695,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.583549002844,
                    "vertex_y_coordinate": -32.296339999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 0.683205001422,
                    "vertex_y_coordinate": -19.420819999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.980038001422,
                    "vertex_y_coordinate": -19.330139999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.352927001422,
                    "vertex_y_coordinate": -10.362039999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.133674674585,
                    "vertex_y_coordinate": -10.745699977245,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.057947674585,
                    "vertex_y_coordinate": 2.472023022755,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.866969997156,
                    "vertex_y_coordinate": 2.765085000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -1.168903997156,
                    "vertex_y_coordinate": 7.082947000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -1.232087997156,
                    "vertex_y_coordinate": 7.474861000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -2.110561997156,
                    "vertex_y_coordinate": 8.876291000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -2.962335055599,
                    "vertex_y_coordinate": 9.403627633721,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -3.689401997156,
                    "vertex_y_coordinate": 9.593336000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.461453922048,
                    "vertex_y_coordinate": 9.277374015957,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.191790997156,
                    "vertex_y_coordinate": 8.710994000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -6.983382239906,
                    "vertex_y_coordinate": 7.09439779075,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -7.006783645627,
                    "vertex_y_coordinate": 6.689220178125,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -4.417311997156,
                    "vertex_y_coordinate": -30.343229999802,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone01: common area"
        },
        "Roof_Zone02": {
            "construction_name": "RF01",
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 28,
            "idf_order": 155,
            "number_of_vertices": 6,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.133674674585,
                    "vertex_y_coordinate": -10.745699977245,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 1.352927001422,
                    "vertex_y_coordinate": -10.362039999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": 0.971360001422,
                    "vertex_y_coordinate": -4.905364999901,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.324263997156,
                    "vertex_y_coordinate": -4.995963999802,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -0.866969997156,
                    "vertex_y_coordinate": 2.765085000198,
                    "vertex_z_coordinate": 8.479
                },
                {
                    "vertex_x_coordinate": -5.057947674585,
                    "vertex_y_coordinate": 2.472023022755,
                    "vertex_z_coordinate": 8.479
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Zone02: classroom"
        }
    },
    "Connector:Mixer": {
        "Loop Heating HW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Loop Heating HW Demand Bypass Branch"
                },
                {
                    "inlet_branch_name": "Zone01: common area Baseboard Heat HW Branch"
                },
                {
                    "inlet_branch_name": "Zone02: classroom Baseboard Heat HW Branch"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 243,
            "outlet_branch_name": "Loop Heating HW Demand Outlet Branch"
        },
        "Loop Heating HW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Joannes Ellen 2 51 2S HW Branch"
                },
                {
                    "inlet_branch_name": "Loop Heating HW Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 242,
            "outlet_branch_name": "Loop Heating HW Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Loop Heating HW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Loop Heating HW Demand Bypass Branch"
                },
                {
                    "outlet_branch_name": "Zone01: common area Baseboard Heat HW Branch"
                },
                {
                    "outlet_branch_name": "Zone02: classroom Baseboard Heat HW Branch"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 241,
            "inlet_branch_name": "Loop Heating HW Demand Inlet Branch"
        },
        "Loop Heating HW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Joannes Ellen 2 51 2S HW Branch"
                },
                {
                    "outlet_branch_name": "Loop Heating HW Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 240,
            "inlet_branch_name": "Loop Heating HW Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Loop Heating HW Demand Side Connectors": {
            "connector_1_name": "Loop Heating HW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Loop Heating HW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 245
        },
        "Loop Heating HW Supply Side Connectors": {
            "connector_1_name": "Loop Heating HW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Loop Heating HW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 244
        }
    },
    "Construction": {
        "EF01": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 82,
            "layer_2": "Screed - Sand and Cement",
            "layer_3": "Slab - Block and Beam",
            "layer_4": "Internal Plaster 1",
            "outside_layer": "Flooring"
        },
        "EW01_thk 45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 64,
            "layer_2": "Block 24 UNI11552",
            "layer_3": "Air Cavity 10",
            "layer_4": "Hollowblock 8",
            "layer_5": "Internal Plaster 1",
            "outside_layer": "External Plaster 2"
        },
        "EW02_thk 29": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 65,
            "layer_2": "Hollowblock 8",
            "layer_3": "Air Cavity 10",
            "layer_4": "Hollowblock 8",
            "layer_5": "Internal Plaster 1",
            "outside_layer": "External Plaster 2"
        },
        "EW03_UpWin": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 66,
            "layer_2": "Concrete Reinforced",
            "layer_3": "Internal Plaster 2",
            "outside_layer": "External Plaster 3"
        },
        "EW04_UpWa": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 67,
            "layer_2": "Concrete Reinforced",
            "layer_3": "Air Cavity 10",
            "layer_4": "Hollowblock 8",
            "layer_5": "Internal Plaster 1",
            "outside_layer": "External Plaster 2"
        },
        "EW05_ShBox": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 68,
            "layer_2": "Hollowblock 8",
            "layer_3": "Wood Panel",
            "layer_4": "Air Cavity ShutterBox",
            "layer_5": "Wood Panel",
            "outside_layer": "External Plaster 2"
        },
        "GD_type01": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 72,
            "outside_layer": "Float glass - 3 mm"
        },
        "IF01": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 71,
            "layer_2": "Screed - Sand and Cement",
            "layer_3": "Slab - Block and Beam",
            "layer_4": "Internal Plaster 1",
            "outside_layer": "Flooring"
        },
        "IW01": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 69,
            "layer_2": "Hollowblock 8",
            "layer_3": "Internal Plaster 1",
            "outside_layer": "Internal Plaster 1"
        },
        "RF01": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 70,
            "layer_2": "Screed - Sand and Cement",
            "layer_3": "Leca",
            "layer_4": "Slab - Block and Beam",
            "layer_5": "Internal Plaster 1",
            "outside_layer": "EPDM Membrane"
        },
        "Win_type01": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 73,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type02": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 74,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type03": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 75,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type04": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 76,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type05": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 77,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type06": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 78,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type07": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 79,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type08": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 80,
            "outside_layer": "Float glass - 3 mm"
        },
        "Win_type09": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 81,
            "outside_layer": "Float glass - 3 mm"
        }
    },
    "Curve:Quadratic": {
        "Joannes Ellen 2 51 2S Efficiency Curve": {
            "coefficient1_constant": 0.97,
            "coefficient2_x": 0.0633,
            "coefficient3_x_2": -0.0333,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 259,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "ElectricEquipment": {
        "Electic Eq Zone 01": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.05,
            "fraction_lost": 0.65,
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 213,
            "schedule_name": "EQUIPMENT Schedule",
            "watts_per_zone_floor_area": 12,
            "zone_or_zonelist_name": "Zone01: common area"
        },
        "Electic Eq Zone 02": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.05,
            "fraction_lost": 0.65,
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 214,
            "schedule_name": "EQUIPMENT Schedule",
            "watts_per_zone_floor_area": 4,
            "zone_or_zonelist_name": "Zone02: classroom"
        }
    },
    "FenestrationSurface:Detailed": {
        "GlassDoor01_north": {
            "building_surface_name": "EW01_Zone01_N_door",
            "construction_name": "GD_type01",
            "frame_and_divider_name": "GDFrame_type01",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 194,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.01031049109,
            "vertex_1_y_coordinate": 9.536117087589,
            "vertex_1_z_coordinate": 4.716127913293,
            "vertex_2_x_coordinate": -5.143483950558,
            "vertex_2_y_coordinate": 9.334068981823,
            "vertex_2_z_coordinate": 4.719341247255,
            "vertex_3_x_coordinate": -5.143483950558,
            "vertex_3_y_coordinate": 9.334068981823,
            "vertex_3_z_coordinate": 6.484988753373,
            "vertex_4_x_coordinate": -4.01031049109,
            "vertex_4_y_coordinate": 9.536117087589,
            "vertex_4_z_coordinate": 6.481775419411,
            "view_factor_to_ground": "Autocalculate"
        },
        "GlassDoor02_south": {
            "building_surface_name": "EW02_Zone01_S_door",
            "construction_name": "GD_type01",
            "frame_and_divider_name": "GDFrame_type01",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 195,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.708017084652,
            "vertex_1_y_coordinate": -34.160892390747,
            "vertex_1_z_coordinate": 4.710013053725,
            "vertex_2_x_coordinate": -0.563171712769,
            "vertex_2_y_coordinate": -34.041583544624,
            "vertex_2_z_coordinate": 4.709220431348,
            "vertex_3_x_coordinate": -0.563171712769,
            "vertex_3_y_coordinate": -34.041583544624,
            "vertex_3_z_coordinate": 6.475234274181,
            "vertex_4_x_coordinate": -1.708017084652,
            "vertex_4_y_coordinate": -34.160892390747,
            "vertex_4_z_coordinate": 6.479652635397,
            "view_factor_to_ground": "Autocalculate"
        },
        "W1": {
            "building_surface_name": "EW01_Zone01_NW_01",
            "construction_name": "Win_type01",
            "frame_and_divider_name": "WFrame_type01",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 189,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.193262284162,
            "vertex_1_y_coordinate": 8.707989324744,
            "vertex_1_z_coordinate": 5.969,
            "vertex_2_x_coordinate": -6.982646598536,
            "vertex_2_y_coordinate": 7.095900128328,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -6.982646598536,
            "vertex_3_y_coordinate": 7.095900128328,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -6.193262284162,
            "vertex_4_y_coordinate": 8.707989324744,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W2": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type02",
            "frame_and_divider_name": "WFrame_type02",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 169,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.864675863514,
            "vertex_1_y_coordinate": 4.656913928696,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -6.715513776174,
            "vertex_2_y_coordinate": 2.523722947001,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -6.715513776174,
            "vertex_3_y_coordinate": 2.523722947001,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -6.864675863514,
            "vertex_4_y_coordinate": 4.656913928696,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W03": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type03",
            "frame_and_divider_name": "WFrame_type03",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 174,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.63468278071,
            "vertex_1_y_coordinate": 1.367745891176,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -6.410939580811,
            "vertex_2_y_coordinate": -1.83204156655,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -6.410939580811,
            "vertex_3_y_coordinate": -1.83204156655,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -6.63468278071,
            "vertex_4_y_coordinate": 1.367745891176,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W4": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type04",
            "frame_and_divider_name": "WFrame_type04",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 170,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.330452705251,
            "vertex_1_y_coordinate": -2.983097308334,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -6.195101867286,
            "vertex_2_y_coordinate": -4.918771393204,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -6.195101867286,
            "vertex_3_y_coordinate": -4.918771393204,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -6.330452705251,
            "vertex_4_y_coordinate": -2.983097308334,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W5": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type04",
            "frame_and_divider_name": "WFrame_type04",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 171,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.149789368774,
            "vertex_1_y_coordinate": -5.566792716239,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -6.014438530809,
            "vertex_2_y_coordinate": -7.502466801108,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -6.014438530809,
            "vertex_3_y_coordinate": -7.502466801108,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -6.149789368774,
            "vertex_4_y_coordinate": -5.566792716239,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W6": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type04",
            "frame_and_divider_name": "WFrame_type04",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 172,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.969126592944,
            "vertex_1_y_coordinate": -8.15048010624,
            "vertex_1_z_coordinate": 5.970999999981,
            "vertex_2_x_coordinate": -5.833776099422,
            "vertex_2_y_coordinate": -10.086149265193,
            "vertex_2_z_coordinate": 5.97099999998,
            "vertex_3_x_coordinate": -5.833776099422,
            "vertex_3_y_coordinate": -10.086149265193,
            "vertex_3_z_coordinate": 7.752999999971,
            "vertex_4_x_coordinate": -5.969126592944,
            "vertex_4_y_coordinate": -8.150480106238,
            "vertex_4_z_coordinate": 7.752999999973,
            "view_factor_to_ground": "Autocalculate"
        },
        "W7": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type04",
            "frame_and_divider_name": "WFrame_type04",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 173,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.531071090058,
            "vertex_1_y_coordinate": -14.415182249402,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -5.395719981357,
            "vertex_2_y_coordinate": -16.350860206115,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -5.395719981357,
            "vertex_3_y_coordinate": -16.350860206115,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -5.531071090058,
            "vertex_4_y_coordinate": -14.415182249402,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W8": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type04",
            "frame_and_divider_name": "WFrame_type04",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 185,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.324947927051,
            "vertex_1_y_coordinate": -17.362982727941,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -5.189596813534,
            "vertex_2_y_coordinate": -19.298660753542,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -5.189596813534,
            "vertex_3_y_coordinate": -19.298660753542,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -5.324947927051,
            "vertex_4_y_coordinate": -17.362982727941,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W9": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type04",
            "frame_and_divider_name": "WFrame_type04",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 191,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.135589543268,
            "vertex_1_y_coordinate": -20.071374868761,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -5.000238429751,
            "vertex_2_y_coordinate": -22.007052894362,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -5.000238429751,
            "vertex_3_y_coordinate": -22.007052894362,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -5.135589543268,
            "vertex_4_y_coordinate": -20.071374868761,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W10": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type05",
            "frame_and_divider_name": "WFrame_type05",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 192,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.915856468058,
            "vertex_1_y_coordinate": -23.213709186915,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -4.717029366198,
            "vertex_2_y_coordinate": -26.057170666262,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -4.717029217282,
            "vertex_3_y_coordinate": -26.057170655849,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -4.915856319142,
            "vertex_4_y_coordinate": -23.213709176502,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W11": {
            "building_surface_name": "EW01_Zone01_W_01",
            "construction_name": "Win_type05",
            "frame_and_divider_name": "WFrame_type05",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 190,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.645903972923,
            "vertex_1_y_coordinate": -27.074286898377,
            "vertex_1_z_coordinate": 5.971,
            "vertex_2_x_coordinate": -4.447076871063,
            "vertex_2_y_coordinate": -29.917748377724,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -4.447076722147,
            "vertex_3_y_coordinate": -29.917748367311,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -4.645903824007,
            "vertex_4_y_coordinate": -27.074286887964,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W12": {
            "building_surface_name": "EW02_Zone01_SW_01",
            "construction_name": "Win_type01",
            "frame_and_divider_name": "WFrame_type01",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 188,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.326589114213,
            "vertex_1_y_coordinate": -32.23621076688,
            "vertex_1_z_coordinate": 5.969,
            "vertex_2_x_coordinate": -3.245549423466,
            "vertex_2_y_coordinate": -33.66914913262,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -3.245549423466,
            "vertex_3_y_coordinate": -33.66914913262,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -4.326589114213,
            "vertex_4_y_coordinate": -32.23621076688,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W13": {
            "building_surface_name": "EW02_Zone01_S_05",
            "construction_name": "Win_type06",
            "frame_and_divider_name": "WFrame_type06",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 193,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.082626360733,
            "vertex_1_y_coordinate": -33.768620411153,
            "vertex_1_z_coordinate": 5.969,
            "vertex_2_x_coordinate": 0.883240684209,
            "vertex_2_y_coordinate": -33.17785377692,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": 0.883240684209,
            "vertex_3_y_coordinate": -33.17785377692,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": 0.082626360733,
            "vertex_4_y_coordinate": -33.768620411153,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        },
        "W14": {
            "building_surface_name": "EW01_Zone01_E_01",
            "construction_name": "Win_type02",
            "frame_and_divider_name": "WFrame_type02",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 183,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.371045508089,
            "vertex_1_y_coordinate": -29.257405066569,
            "vertex_1_z_coordinate": 5.965,
            "vertex_2_x_coordinate": 1.221878248089,
            "vertex_2_y_coordinate": -27.124212466568,
            "vertex_2_z_coordinate": 5.965,
            "vertex_3_x_coordinate": 1.221878248089,
            "vertex_3_y_coordinate": -27.124212466568,
            "vertex_3_z_coordinate": 7.747,
            "vertex_4_x_coordinate": 1.371045508089,
            "vertex_4_y_coordinate": -29.257405066568,
            "vertex_4_z_coordinate": 7.747,
            "view_factor_to_ground": "Autocalculate"
        },
        "W15": {
            "building_surface_name": "EW01_Zone01_E_01",
            "construction_name": "Win_type03",
            "frame_and_divider_name": "WFrame_type03",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 184,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.136161261422,
            "vertex_1_y_coordinate": -25.898402666568,
            "vertex_1_z_coordinate": 5.965,
            "vertex_2_x_coordinate": 0.912410371422,
            "vertex_2_y_coordinate": -22.698623666569,
            "vertex_2_z_coordinate": 5.965,
            "vertex_3_x_coordinate": 0.912410371422,
            "vertex_3_y_coordinate": -22.698623666569,
            "vertex_3_z_coordinate": 7.747,
            "vertex_4_x_coordinate": 1.136161261422,
            "vertex_4_y_coordinate": -25.898402666568,
            "vertex_4_z_coordinate": 7.747,
            "view_factor_to_ground": "Autocalculate"
        },
        "W16": {
            "building_surface_name": "EW02_Zone01_E_05",
            "construction_name": "Win_type07",
            "frame_and_divider_name": "WFrame_type07",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 178,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.920666374755,
            "vertex_1_y_coordinate": -18.481083799901,
            "vertex_1_z_coordinate": 5.1524,
            "vertex_2_x_coordinate": 1.805337314755,
            "vertex_2_y_coordinate": -16.831813099901,
            "vertex_2_z_coordinate": 5.1524,
            "vertex_3_x_coordinate": 1.805337314755,
            "vertex_3_y_coordinate": -16.831813099901,
            "vertex_3_z_coordinate": 7.6472,
            "vertex_4_x_coordinate": 1.920666374755,
            "vertex_4_y_coordinate": -18.481083799901,
            "vertex_4_z_coordinate": 7.6472,
            "view_factor_to_ground": "Autocalculate"
        },
        "W17": {
            "building_surface_name": "EW02_Zone01_E_05",
            "construction_name": "Win_type07",
            "frame_and_divider_name": "WFrame_type07",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 179,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.736509374755,
            "vertex_1_y_coordinate": -15.847513799901,
            "vertex_1_z_coordinate": 5.1524,
            "vertex_2_x_coordinate": 1.621180314755,
            "vertex_2_y_coordinate": -14.198243099901,
            "vertex_2_z_coordinate": 5.1524,
            "vertex_3_x_coordinate": 1.621180314755,
            "vertex_3_y_coordinate": -14.198243099901,
            "vertex_3_z_coordinate": 7.6472,
            "vertex_4_x_coordinate": 1.736509374755,
            "vertex_4_y_coordinate": -15.847513799901,
            "vertex_4_z_coordinate": 7.6472,
            "view_factor_to_ground": "Autocalculate"
        },
        "W18": {
            "building_surface_name": "EW02_Zone01_E_05",
            "construction_name": "Win_type08",
            "frame_and_divider_name": "WFrame_type08",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 180,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.542770946217,
            "vertex_1_y_coordinate": -13.0769352653,
            "vertex_1_z_coordinate": 5.1574,
            "vertex_2_x_coordinate": 1.392775056217,
            "vertex_2_y_coordinate": -10.9318923653,
            "vertex_2_z_coordinate": 5.1574,
            "vertex_3_x_coordinate": 1.392775056217,
            "vertex_3_y_coordinate": -10.9318923653,
            "vertex_3_z_coordinate": 7.6522,
            "vertex_4_x_coordinate": 1.542770946217,
            "vertex_4_y_coordinate": -13.0769352653,
            "vertex_4_z_coordinate": 7.6522,
            "view_factor_to_ground": "Autocalculate"
        },
        "W19_zone02": {
            "building_surface_name": "EW02_Zone02_E_01",
            "construction_name": "Win_type07",
            "frame_and_divider_name": "WFrame_type07",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 182,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.332270379968,
            "vertex_1_y_coordinate": -10.066623812869,
            "vertex_1_z_coordinate": 5.1534,
            "vertex_2_x_coordinate": 1.21694230515,
            "vertex_2_y_coordinate": -8.417355023978,
            "vertex_2_z_coordinate": 5.1534,
            "vertex_3_x_coordinate": 1.21694230515,
            "vertex_3_y_coordinate": -8.417355023978,
            "vertex_3_z_coordinate": 7.6482,
            "vertex_4_x_coordinate": 1.332270379968,
            "vertex_4_y_coordinate": -10.066623812869,
            "vertex_4_z_coordinate": 7.6482,
            "view_factor_to_ground": "Autocalculate"
        },
        "W20_zone02": {
            "building_surface_name": "EW02_Zone02_E_01",
            "construction_name": "Win_type07",
            "frame_and_divider_name": "WFrame_type07",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 181,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.143927449122,
            "vertex_1_y_coordinate": -7.373205775166,
            "vertex_1_z_coordinate": 5.1534,
            "vertex_2_x_coordinate": 1.028599310232,
            "vertex_2_y_coordinate": -5.723932109984,
            "vertex_2_z_coordinate": 5.1534,
            "vertex_3_x_coordinate": 1.028599310232,
            "vertex_3_y_coordinate": -5.723932109984,
            "vertex_3_z_coordinate": 7.6482,
            "vertex_4_x_coordinate": 1.143927449122,
            "vertex_4_y_coordinate": -7.373205775166,
            "vertex_4_z_coordinate": 7.6482,
            "view_factor_to_ground": "Autocalculate"
        },
        "W21_zone02": {
            "building_surface_name": "EW01_Zone02_E_02",
            "construction_name": "Win_type09",
            "frame_and_divider_name": "WFrame_type09",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 176,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.418742584448,
            "vertex_1_y_coordinate": -3.644863281764,
            "vertex_1_z_coordinate": 5.966,
            "vertex_2_x_coordinate": -0.469553147791,
            "vertex_2_y_coordinate": -2.918237620434,
            "vertex_2_z_coordinate": 5.966,
            "vertex_3_x_coordinate": -0.469552953743,
            "vertex_3_y_coordinate": -2.918237606865,
            "vertex_3_z_coordinate": 7.752800767727,
            "vertex_4_x_coordinate": -0.418742390401,
            "vertex_4_y_coordinate": -3.644863268195,
            "vertex_4_z_coordinate": 7.752800767727,
            "view_factor_to_ground": "Autocalculate"
        },
        "W22_zone02": {
            "building_surface_name": "EW01_Zone02_E_02",
            "construction_name": "Win_type02",
            "frame_and_divider_name": "WFrame_type02",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 186,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.585809478005,
            "vertex_1_y_coordinate": -1.255697078928,
            "vertex_1_z_coordinate": 5.966,
            "vertex_2_x_coordinate": -0.734976768061,
            "vertex_2_y_coordinate": 0.87749353897,
            "vertex_2_z_coordinate": 5.966,
            "vertex_3_x_coordinate": -0.734976663912,
            "vertex_3_y_coordinate": 0.877493546253,
            "vertex_3_z_coordinate": 7.748,
            "vertex_4_x_coordinate": -0.585809373856,
            "vertex_4_y_coordinate": -1.255697071645,
            "vertex_4_z_coordinate": 7.748,
            "view_factor_to_ground": "Autocalculate"
        },
        "W23_zone02": {
            "building_surface_name": "EW01_Zone02_E_02",
            "construction_name": "Win_type06",
            "frame_and_divider_name": "WFrame_type06",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 175,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.809457980392,
            "vertex_1_y_coordinate": 1.942625860438,
            "vertex_1_z_coordinate": 5.965,
            "vertex_2_x_coordinate": -0.866776998687,
            "vertex_2_y_coordinate": 2.762325070557,
            "vertex_2_z_coordinate": 5.965,
            "vertex_3_x_coordinate": -0.866776998687,
            "vertex_3_y_coordinate": 2.762325070558,
            "vertex_3_z_coordinate": 7.748,
            "vertex_4_x_coordinate": -0.809457980392,
            "vertex_4_y_coordinate": 1.942625860439,
            "vertex_4_z_coordinate": 7.748,
            "view_factor_to_ground": "Autocalculate"
        },
        "W24": {
            "building_surface_name": "EW01_Zone01_E_06",
            "construction_name": "Win_type02",
            "frame_and_divider_name": "WFrame_type02",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 177,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.867941818801,
            "vertex_1_y_coordinate": 2.778982713416,
            "vertex_1_z_coordinate": 5.965,
            "vertex_2_x_coordinate": -1.034596749031,
            "vertex_2_y_coordinate": 5.162265535415,
            "vertex_2_z_coordinate": 5.965,
            "vertex_3_x_coordinate": -1.034596749031,
            "vertex_3_y_coordinate": 5.162265535415,
            "vertex_3_z_coordinate": 7.747,
            "vertex_4_x_coordinate": -0.867941818801,
            "vertex_4_y_coordinate": 2.778982713416,
            "vertex_4_z_coordinate": 7.747,
            "view_factor_to_ground": "Autocalculate"
        },
        "W25": {
            "building_surface_name": "EW01_Zone01_N_01",
            "construction_name": "Win_type06",
            "frame_and_divider_name": "WFrame_type06",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 187,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -2.113401114568,
            "vertex_1_y_coordinate": 8.878048709918,
            "vertex_1_z_coordinate": 5.969,
            "vertex_2_x_coordinate": -2.960912787817,
            "vertex_2_y_coordinate": 9.40274710019,
            "vertex_2_z_coordinate": 5.971,
            "vertex_3_x_coordinate": -2.960912787817,
            "vertex_3_y_coordinate": 9.40274710019,
            "vertex_3_z_coordinate": 7.753,
            "vertex_4_x_coordinate": -2.113401114568,
            "vertex_4_y_coordinate": 8.878048709918,
            "vertex_4_z_coordinate": 7.753,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Absolute",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 83,
            "starting_vertex_position": "LowerLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "Lights": {
        "Lights Zone 01": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 0,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 211,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LIGHTS Schedule",
            "watts_per_zone_floor_area": 10,
            "zone_or_zonelist_name": "Zone01: common area"
        },
        "Lights Zone 02": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 0,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 212,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LIGHTS Schedule",
            "watts_per_zone_floor_area": 10,
            "zone_or_zonelist_name": "Zone02: classroom"
        }
    },
    "Material": {
        "Air Cavity 10": {
            "conductivity": 0.5556,
            "density": 1.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 56,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 100,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.75
        },
        "Air Cavity ShutterBox": {
            "conductivity": 1.778,
            "density": 1200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 58,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 100,
            "thermal_absorptance": 0.9,
            "thickness": 0.32,
            "visible_absorptance": 0.75
        },
        "Block 24 UNI11552": {
            "conductivity": 0.7,
            "density": 800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 55,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.24,
            "visible_absorptance": 0.75
        },
        "Concrete Reinforced": {
            "conductivity": 2.3,
            "density": 2.4,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 59,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 657,
            "thermal_absorptance": 0.9,
            "thickness": 0.24,
            "visible_absorptance": 0.75
        },
        "EPDM Membrane": {
            "conductivity": 0.138,
            "density": 930,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 48,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 2092,
            "thermal_absorptance": 0.9,
            "thickness": 0.004,
            "visible_absorptance": 0.75
        },
        "External Plaster 2": {
            "conductivity": 0.699999999999999,
            "density": 1900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 54,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.75
        },
        "External Plaster 3": {
            "conductivity": 0.699999999999999,
            "density": 1900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 61,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.03,
            "visible_absorptance": 0.75
        },
        "Flooring": {
            "conductivity": 2.1,
            "density": 2600,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 62,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 878,
            "thermal_absorptance": 0.9,
            "thickness": 0.05,
            "visible_absorptance": 0.7
        },
        "Hollowblock 8": {
            "conductivity": 0.4,
            "density": 800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 60,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.75
        },
        "Internal Plaster 1": {
            "conductivity": 0.699999999999999,
            "density": 1900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 52,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.75
        },
        "Internal Plaster 2": {
            "conductivity": 0.699999999999999,
            "density": 1900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 53,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.75
        },
        "Leca": {
            "conductivity": 0.1,
            "density": 380,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 50,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.14,
            "visible_absorptance": 0.75
        },
        "Screed - Sand and Cement": {
            "conductivity": 1.4,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 49,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.04,
            "visible_absorptance": 0.75
        },
        "Slab - Block and Beam": {
            "conductivity": 0.667,
            "density": 1273,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 51,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.22,
            "visible_absorptance": 0.75
        },
        "Wood Panel": {
            "conductivity": 0.106,
            "density": 552,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 57,
            "roughness": "VeryRough",
            "solar_absorptance": 0.75,
            "specific_heat": 1420,
            "thermal_absorptance": 0.9,
            "thickness": 0.015,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Loop Heating HW Supply Setpoint Nodes": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 246,
            "nodes": [
                {
                    "node_name": "Joannes Ellen 2 51 2S HW Outlet"
                },
                {
                    "node_name": "Loop Heating HW Supply Outlet"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 274,
            "key_1": "DisplayAllWarnings",
            "key_2": "DisplayAdvancedReportVariables"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 273,
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 261,
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "idf_order": 262,
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 264,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Back Face Temperature Layer 1"
        },
        "Output:Variable 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 265,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 266,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 267,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 268,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Heat Gain Rate"
        },
        "Output:Variable 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 269,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Heat Loss Rate"
        },
        "Output:Variable 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 270,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Inside Face Glazing Zone Convection Heat Gain Rate"
        },
        "Output:Variable 8": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 271,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate"
        },
        "Output:Variable 9": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 272,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 260,
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 263,
            "unit_conversion": "JtoKWH"
        }
    },
    "People": {
        "People Zone 01_common areas": {
            "activity_level_schedule_name": "Common Sp. ACTIVITY Schedule",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_calculation_method_schedule_name": "CLOTHING Schedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 17,
            "idf_order": 209,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Common Sp. OCCUPANCYSchedule",
            "people_per_zone_floor_area": 0.892,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "Zone01: common area"
        },
        "People Zone 02_classroom": {
            "activity_level_schedule_name": "Classroom ACTIVITY Schedule",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_calculation_method_schedule_name": "CLOTHING Schedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 17,
            "idf_order": 210,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Classroom OCCUPANCY Schedule",
            "people_per_zone_floor_area": 0.277,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "Zone02: classroom"
        }
    },
    "Pipe:Adiabatic": {
        "Loop Heating HW Demand Inlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 249,
            "inlet_node_name": "Loop Heating HW Demand Inlet",
            "outlet_node_name": "Loop Heating HW Demand Inlet Pipe Outlet"
        },
        "Loop Heating HW Demand Outlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 251,
            "inlet_node_name": "Loop Heating HW Demand Outlet Pipe Inlet",
            "outlet_node_name": "Loop Heating HW Demand Outlet"
        },
        "Loop Heating HW Demand Side Bypass Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 250,
            "inlet_node_name": "Loop Heating HW Demand Bypass Inlet",
            "outlet_node_name": "Loop Heating HW Demand Bypass Outlet"
        },
        "Loop Heating HW Supply Outlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 248,
            "inlet_node_name": "Loop Heating HW Supply Outlet Pipe Inlet",
            "outlet_node_name": "Loop Heating HW Supply Outlet"
        },
        "Loop Heating HW Supply Side Bypass Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 247,
            "inlet_node_name": "Loop Heating HW Supply Bypass Inlet",
            "outlet_node_name": "Loop Heating HW Supply Bypass Outlet"
        }
    },
    "PlantEquipmentList": {
        "Loop Heating All Equipment": {
            "equipment_1_name": "Joannes Ellen 2 51 2S",
            "equipment_1_object_type": "Boiler:HotWater",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 255
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Loop Heating Operation All Hours": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 256,
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000000000,
            "range_1_equipment_list_name": "Loop Heating All Equipment"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Loop Heating Operation": {
            "control_scheme_1_name": "Loop Heating Operation All Hours",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "HVACTemplate-Always 1",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 257
        }
    },
    "PlantLoop": {
        "Loop Heating Hot Water Loop": {
            "demand_side_branch_list_name": "Loop Heating HW Demand Side Branches",
            "demand_side_connector_list_name": "Loop Heating HW Demand Side Connectors",
            "demand_side_inlet_node_name": "Loop Heating HW Demand Inlet",
            "demand_side_outlet_node_name": "Loop Heating HW Demand Outlet",
            "fluid_type": "Water",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 254,
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Loop Heating HW Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Loop Heating Operation",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Loop Heating HW Supply Side Branches",
            "plant_side_connector_list_name": "Loop Heating HW Supply Side Connectors",
            "plant_side_inlet_node_name": "Loop Heating HW Supply Inlet",
            "plant_side_outlet_node_name": "Loop Heating HW Supply Outlet"
        }
    },
    "Pump:ConstantSpeed": {
        "Loop Heating HW Supply Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 252,
            "inlet_node_name": "Loop Heating HW Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Loop Heating HW Pump Outlet",
            "pump_control_type": "Continuous",
            "pump_flow_rate_schedule_name": "PLANT Schedule"
        }
    },
    "RunPeriod": {
        "Year": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "UseWeatherFile",
            "end_day_of_month": 31,
            "end_month": 12,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 8,
            "increment_day_of_week_on_repeat": "Yes",
            "number_of_times_runperiod_to_be_repeated": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Always Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 35,
            "schedule_type_limits_name": "Fraction"
        },
        "Always On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 34,
            "schedule_type_limits_name": "Fraction"
        },
        "CLOTHING Schedule": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.91
                }
            ],
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 33,
            "schedule_type_limits_name": "Any Number"
        },
        "Classroom ACTIVITY Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 108
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 108
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 220
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "idf_order": 31,
            "schedule_type_limits_name": "Any Number"
        },
        "Classroom OCCUPANCY Schedule": {
            "data": [
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 09/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 50,
            "idf_max_fields": 52,
            "idf_order": 29,
            "schedule_type_limits_name": "Fraction"
        },
        "Common Sp. ACTIVITY Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 108
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 126
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 280
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 220
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "idf_order": 32,
            "schedule_type_limits_name": "Any Number"
        },
        "Common Sp. OCCUPANCYSchedule": {
            "data": [
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 09/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 42,
            "idf_max_fields": 44,
            "idf_order": 30,
            "schedule_type_limits_name": "Fraction"
        },
        "EQUIPMENT Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 15,
            "idf_max_fields": 17,
            "idf_order": 39,
            "schedule_type_limits_name": "Fraction"
        },
        "HVACTemplate-Always 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 46,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 45,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 24": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 43,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 26": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 44,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 80": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 80
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 47,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "INFILTRATION Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 36,
            "schedule_type_limits_name": "Any Number"
        },
        "LIGHTS Schedule": {
            "data": [
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 09/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 30,
            "idf_max_fields": 32,
            "idf_order": 38,
            "schedule_type_limits_name": "Fraction"
        },
        "PLANT Schedule": {
            "data": [
                {
                    "field": "Through: 04/15"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/01"
                },
                {
                    "field": "For: alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 30,
            "idf_max_fields": 32,
            "idf_order": 42,
            "schedule_type_limits_name": "Fraction"
        },
        "POWER Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 100
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 37,
            "schedule_type_limits_name": "Any Number"
        },
        "SETPOINTSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 80
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 41,
            "schedule_type_limits_name": "Temperature"
        },
        "TEMPERATURE Heating Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 14
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 20
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 22
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 22
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 22
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "idf_order": 40,
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Day:Hourly": {
        "0": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 16,
            "schedule_type_limits_name": "Any Number"
        },
        "50": {
            "hour_1": 50,
            "hour_2": 50,
            "hour_3": 50,
            "hour_4": 50,
            "hour_5": 50,
            "hour_6": 50,
            "hour_7": 50,
            "hour_8": 50,
            "hour_9": 50,
            "hour_10": 50,
            "hour_11": 50,
            "hour_12": 50,
            "hour_13": 50,
            "hour_14": 50,
            "hour_15": 50,
            "hour_16": 50,
            "hour_17": 50,
            "hour_18": 50,
            "hour_19": 50,
            "hour_20": 50,
            "hour_21": 50,
            "hour_22": 50,
            "hour_23": 50,
            "hour_24": 50,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 17,
            "schedule_type_limits_name": "Any Number"
        },
        "Off": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 18,
            "schedule_type_limits_name": "Fraction"
        },
        "Summer Control Type Day Sch": {
            "hour_1": 4,
            "hour_2": 4,
            "hour_3": 4,
            "hour_4": 4,
            "hour_5": 4,
            "hour_6": 4,
            "hour_7": 4,
            "hour_8": 4,
            "hour_9": 4,
            "hour_10": 4,
            "hour_11": 4,
            "hour_12": 4,
            "hour_13": 4,
            "hour_14": 4,
            "hour_15": 4,
            "hour_16": 4,
            "hour_17": 4,
            "hour_18": 4,
            "hour_19": 4,
            "hour_20": 4,
            "hour_21": 4,
            "hour_22": 4,
            "hour_23": 4,
            "hour_24": 4,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 19,
            "schedule_type_limits_name": "Control Type"
        },
        "Summer Control Type Day Sch - cool": {
            "hour_1": 2,
            "hour_2": 2,
            "hour_3": 2,
            "hour_4": 2,
            "hour_5": 2,
            "hour_6": 2,
            "hour_7": 2,
            "hour_8": 2,
            "hour_9": 2,
            "hour_10": 2,
            "hour_11": 2,
            "hour_12": 2,
            "hour_13": 2,
            "hour_14": 2,
            "hour_15": 2,
            "hour_16": 2,
            "hour_17": 2,
            "hour_18": 2,
            "hour_19": 2,
            "hour_20": 2,
            "hour_21": 2,
            "hour_22": 2,
            "hour_23": 2,
            "hour_24": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 21,
            "schedule_type_limits_name": "Control Type"
        },
        "Winter Control Type Day Sch": {
            "hour_1": 4,
            "hour_2": 4,
            "hour_3": 4,
            "hour_4": 4,
            "hour_5": 4,
            "hour_6": 4,
            "hour_7": 4,
            "hour_8": 4,
            "hour_9": 4,
            "hour_10": 4,
            "hour_11": 4,
            "hour_12": 4,
            "hour_13": 4,
            "hour_14": 4,
            "hour_15": 4,
            "hour_16": 4,
            "hour_17": 4,
            "hour_18": 4,
            "hour_19": 4,
            "hour_20": 4,
            "hour_21": 4,
            "hour_22": 4,
            "hour_23": 4,
            "hour_24": 4,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 20,
            "schedule_type_limits_name": "Control Type"
        },
        "Winter Control Type Day Sch - heat": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 22,
            "schedule_type_limits_name": "Control Type"
        }
    },
    "Schedule:Week:Daily": {
        "Off": {
            "customday1_schedule_day_name": "Off",
            "customday2_schedule_day_name": "Off",
            "friday_schedule_day_name": "Off",
            "holiday_schedule_day_name": "Off",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 23,
            "monday_schedule_day_name": "Off",
            "saturday_schedule_day_name": "Off",
            "summerdesignday_schedule_day_name": "Off",
            "sunday_schedule_day_name": "Off",
            "thursday_schedule_day_name": "Off",
            "tuesday_schedule_day_name": "Off",
            "wednesday_schedule_day_name": "Off",
            "winterdesignday_schedule_day_name": "Off"
        },
        "Summer Control Type Week Sch": {
            "customday1_schedule_day_name": "Summer Control Type Day Sch",
            "customday2_schedule_day_name": "Summer Control Type Day Sch",
            "friday_schedule_day_name": "Summer Control Type Day Sch",
            "holiday_schedule_day_name": "Summer Control Type Day Sch",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 24,
            "monday_schedule_day_name": "Summer Control Type Day Sch",
            "saturday_schedule_day_name": "Summer Control Type Day Sch",
            "summerdesignday_schedule_day_name": "Summer Control Type Day Sch",
            "sunday_schedule_day_name": "Summer Control Type Day Sch",
            "thursday_schedule_day_name": "Summer Control Type Day Sch",
            "tuesday_schedule_day_name": "Summer Control Type Day Sch",
            "wednesday_schedule_day_name": "Summer Control Type Day Sch",
            "winterdesignday_schedule_day_name": "Summer Control Type Day Sch"
        },
        "Summer Control Type Week Sch - cool": {
            "customday1_schedule_day_name": "Summer Control Type Day Sch - cool",
            "customday2_schedule_day_name": "Summer Control Type Day Sch - cool",
            "friday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "holiday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 26,
            "monday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "saturday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "summerdesignday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "sunday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "thursday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "tuesday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "wednesday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "winterdesignday_schedule_day_name": "Summer Control Type Day Sch - cool"
        },
        "Winter Control Type Week Sch": {
            "customday1_schedule_day_name": "Winter Control Type Day Sch",
            "customday2_schedule_day_name": "Winter Control Type Day Sch",
            "friday_schedule_day_name": "Winter Control Type Day Sch",
            "holiday_schedule_day_name": "Winter Control Type Day Sch",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 25,
            "monday_schedule_day_name": "Winter Control Type Day Sch",
            "saturday_schedule_day_name": "Winter Control Type Day Sch",
            "summerdesignday_schedule_day_name": "Winter Control Type Day Sch",
            "sunday_schedule_day_name": "Winter Control Type Day Sch",
            "thursday_schedule_day_name": "Winter Control Type Day Sch",
            "tuesday_schedule_day_name": "Winter Control Type Day Sch",
            "wednesday_schedule_day_name": "Winter Control Type Day Sch",
            "winterdesignday_schedule_day_name": "Winter Control Type Day Sch"
        },
        "Winter Control Type Week Sch - heat": {
            "customday1_schedule_day_name": "Winter Control Type Day Sch - heat",
            "customday2_schedule_day_name": "Winter Control Type Day Sch - heat",
            "friday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "holiday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 27,
            "monday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "saturday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "summerdesignday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "sunday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "thursday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "tuesday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "wednesday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "winterdesignday_schedule_day_name": "Winter Control Type Day Sch - heat"
        }
    },
    "Schedule:Year": {
        "Zone Control Type Sched": {
            "end_day_1": 15,
            "end_day_2": 31,
            "end_day_3": 31,
            "end_month_1": 4,
            "end_month_2": 10,
            "end_month_3": 12,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 17,
            "idf_order": 28,
            "schedule_type_limits_name": "Control Type",
            "schedule_week_name_1": "Winter Control Type Week Sch",
            "schedule_week_name_2": "Summer Control Type Week Sch",
            "schedule_week_name_3": "Winter Control Type Week Sch",
            "start_day_1": 1,
            "start_day_2": 16,
            "start_day_3": 1,
            "start_month_1": 1,
            "start_month_2": 4,
            "start_month_3": 11
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 9,
            "unit_type": "Dimensionless"
        },
        "Control Type": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 13,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Dimensionless",
            "upper_limit_value": 4
        },
        "Fraction": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 10,
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "HVACTemplate Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 15
        },
        "On/Off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 12,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Percentage": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 14,
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 1
        },
        "Temperature": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 11,
            "lower_limit_value": -20,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        }
    },
    "SetpointManager:Scheduled": {
        "Loop Heating HW Temp Manager": {
            "control_variable": "Temperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 258,
            "schedule_name": "HVACTemplate-Always 80",
            "setpoint_node_or_nodelist_name": "Loop Heating HW Supply Setpoint Nodes"
        }
    },
    "Shading:Building:Detailed": {
        "8D966C": {
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 15,
            "idf_order": 208,
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": -13.006783647049,
                    "vertex_y_coordinate": -48.940779821974,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -13.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -13.006783647049,
                    "vertex_y_coordinate": 6.689220178026,
                    "vertex_z_coordinate": 19.0
                },
                {
                    "vertex_x_coordinate": -13.006783647049,
                    "vertex_y_coordinate": -48.940779821974,
                    "vertex_z_coordinate": 19.0
                }
            ]
        },
        "15DB2E": {
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 15,
            "idf_order": 207,
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": -18.339401998578,
                    "vertex_y_coordinate": 18.093336000099,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 18.093336000099,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.689401998578,
                    "vertex_y_coordinate": 18.093336000099,
                    "vertex_z_coordinate": 19.0
                },
                {
                    "vertex_x_coordinate": -18.339401998578,
                    "vertex_y_coordinate": 18.093336000099,
                    "vertex_z_coordinate": 19.0
                }
            ]
        },
        "622866": {
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 15,
            "idf_order": 206,
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 3.198073414219,
                    "vertex_y_coordinate": -51.008105324451,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.951926585781,
                    "vertex_y_coordinate": -51.008105324451,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.951926585781,
                    "vertex_y_coordinate": -51.008105324451,
                    "vertex_z_coordinate": 27.0
                },
                {
                    "vertex_x_coordinate": 3.198073414219,
                    "vertex_y_coordinate": -51.008105324451,
                    "vertex_z_coordinate": 27.0
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "Yes",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 2,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Genova-Sestri": {
            "elevation": 3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 5,
            "latitude": 44.42,
            "longitude": 8.85,
            "time_zone": 1.0
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 80,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 219,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Loop Heating Hot Water Loop"
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 217,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.5,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Zone01: common area"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 22,
            "idf_order": 218,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.5,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Zone02: classroom"
        }
    },
    "SizingPeriod:DesignDay": {
        "Summer_Design Day": {
            "barometric_pressure": 100094,
            "daily_dry_bulb_temperature_range": 10,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 7,
            "maximum_dry_bulb_temperature": 35,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 35,
            "wind_direction": 0,
            "wind_speed": 0
        },
        "Winter_Design Day": {
            "barometric_pressure": 100094,
            "daily_dry_bulb_temperature_range": 10,
            "day_of_month": 19,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 6,
            "maximum_dry_bulb_temperature": -5,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -5,
            "wind_direction": 0,
            "wind_speed": 0
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "HVACTemplate-Always 26",
            "heating_setpoint_temperature_schedule_name": "HVACTemplate-Always 24",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 222
        }
    },
    "Timestep": {
        "Timestep 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 4,
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1,
            "version_identifier": "8.5"
        }
    },
    "WindowMaterial:Glazing": {
        "Float glass - 3 mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 1,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 18,
            "idf_order": 63,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "poisson_s_ratio": 0.22,
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898,
            "young_s_modulus": 72000000000
        }
    },
    "WindowProperty:FrameAndDivider": {
        "GDFrame_type01": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.015,
            "divider_outside_projection": 0.015,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.32,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.015,
            "frame_outside_projection": 0.015,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.32,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 205,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 0,
            "number_of_vertical_dividers": 1,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type01": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 196,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 4,
            "number_of_vertical_dividers": 4,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type02": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 197,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 4,
            "number_of_vertical_dividers": 5,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type03": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 198,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 4,
            "number_of_vertical_dividers": 8,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type04": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 199,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 4,
            "number_of_vertical_dividers": 5,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type05": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 200,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 4,
            "number_of_vertical_dividers": 7,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type06": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 201,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 4,
            "number_of_vertical_dividers": 2,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type07": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 202,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 6,
            "number_of_vertical_dividers": 3,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type08": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 203,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 6,
            "number_of_vertical_dividers": 5,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "WFrame_type09": {
            "divider_conductance": 8000,
            "divider_inside_projection": 0.003,
            "divider_outside_projection": 0.003,
            "divider_solar_absorptance": 0.7,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.7,
            "divider_width": 0.04,
            "frame_conductance": 8000,
            "frame_inside_projection": 0.003,
            "frame_outside_projection": 0.003,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 204,
            "inside_reveal_depth": 0.1,
            "inside_reveal_solar_absorptance": 0.75,
            "inside_sill_depth": 0.2,
            "inside_sill_solar_absorptance": 0.75,
            "number_of_horizontal_dividers": 4,
            "number_of_vertical_dividers": 2,
            "outside_reveal_solar_absorptance": 0.75,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Zone01: common area": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 84,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Zone02: classroom": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 85,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone01: common area Thermostat": {
            "control_1_name": "Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 220,
            "zone_or_zonelist_name": "Zone01: common area"
        },
        "Zone02: classroom Thermostat": {
            "control_1_name": "Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 221,
            "zone_or_zonelist_name": "Zone02: classroom"
        }
    },
    "ZoneHVAC:Baseboard:RadiantConvective:Water": {
        "Zone01: common area Baseboard Heat": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.0,
            "fraction_radiant": 0.0,
            "heating_design_capacity": 24525.35,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 223,
            "inlet_node_name": "Zone01: common area Baseboard HW Inlet",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone01: common area Baseboard HW Outlet",
            "rated_average_water_temperature": 65,
            "rated_water_mass_flow_rate": 0.063
        },
        "Zone02: classroom Baseboard Heat": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.0,
            "fraction_radiant": 0.0,
            "heating_design_capacity": 6930.14,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 224,
            "inlet_node_name": "Zone02: classroom Baseboard HW Inlet",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Zone02: classroom Baseboard HW Outlet",
            "rated_average_water_temperature": 65,
            "rated_water_mass_flow_rate": 0.063
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 227,
            "zone_air_node_name": "Zone01: common area Zone Air Node",
            "zone_conditioning_equipment_list_name": "Zone01: common area Equipment",
            "zone_name": "Zone01: common area",
            "zone_return_air_node_or_nodelist_name": "Zone01: common area Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 228,
            "zone_air_node_name": "Zone02: classroom Zone Air Node",
            "zone_conditioning_equipment_list_name": "Zone02: classroom Equipment",
            "zone_name": "Zone02: classroom",
            "zone_return_air_node_or_nodelist_name": "Zone02: classroom Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone01: common area Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "Zone01: common area Baseboard Heat"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 6,
            "idf_order": 225,
            "load_distribution_scheme": "ZoneHVAC:Baseboard:RadiantConvective:Water"
        },
        "Zone02: classroom Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "Zone02: classroom Baseboard Heat"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 6,
            "idf_order": 226,
            "load_distribution_scheme": "ZoneHVAC:Baseboard:RadiantConvective:Water"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Infiltration Zone 01": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 215,
            "schedule_name": "INFILTRATION Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "Zone01: common area"
        },
        "Infiltration Zone 02": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 216,
            "schedule_name": "INFILTRATION Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "Zone02: classroom"
        }
    }
}
