            C:\CYPE Ingenieros\Projects\CYPETHERM EPlus\Zlobek_validated.tri_dat\Energyplus\Project_dem.idf 

  
VERSION, 
  8.8; 
  
! ======================= SIMULATION PARAMETERS ======================= 
  
Building, 
  Zlobek validated ventilation 0.85, ! Name 
  0,               ! North Axis 
  Country,         ! Terrain (*) 
  0.04,            ! Loads Convergence Tolerance Value (*) 
  0.4,             ! Temperature Convergence Tolerance Value {deltaC} (*) 
  FullExterior,    ! Solar Distribution (*) 
  25,              ! Maximum Number of Warmup Days (*) 
  6;               ! Minimum Number of Warmup Days (*) 
  
Timestep, 
  4;               ! Time Step in Hour (*) 
  
SurfaceProperty:ConvectionCoefficients:MultipleSurface, 
  AllInteriorSurfaces, ! Surface Types (*) 
  Inside,          ! Convection Coefficient 1 Location (*) 
  Value,           ! Convection Coefficient 1 Type (*) 
  2,               ! Convection Coefficient 1 (*) 
  ,                ! Convection Coefficient 1 Schedule Name (*) 
  ,                ! Convection Coefficient 1 User Curve Name (*) 
  Outside,         ! Convection Coefficient 2 Location (*) 
  Value,           ! Convection Coefficient 2 Type (*) 
  2,               ! Convection Coefficient 2 (*) 
  ,                ! Convection Coefficient 2 Schedule Name (*) 
  ;                ! Convection Coefficient 2 User Curve Name (*) 
  
SurfaceProperty:ConvectionCoefficients:MultipleSurface, 
  AllExteriorSurfaces, ! Surface Types (*) 
  Inside,          ! Convection Coefficient 1 Location (*) 
  Value,           ! Convection Coefficient 1 Type (*) 
  2,               ! Convection Coefficient 1 (*) 
  ,                ! Convection Coefficient 1 Schedule Name (*) 
  ,                ! Convection Coefficient 1 User Curve Name (*) 
  Outside,         ! Convection Coefficient 2 Location (*) 
  Value,           ! Convection Coefficient 2 Type (*) 
  20,              ! Convection Coefficient 2 (*) 
  ,                ! Convection Coefficient 2 Schedule Name (*) 
  ;                ! Convection Coefficient 2 User Curve Name (*) 
  
HeatBalanceAlgorithm, 
  ConductionTransferFunction; ! SolutionAlgo (*) 
  
SimulationControl, 
  No,              ! Do Zone Sizing Calculation (*) 
  No,              ! Do System Sizing Calculation (*) 
  No,              ! Do Plant Sizing Calculation (*) 
  No,              ! Run Simulation for Sizing Periods (*) 
  Yes;             ! Run Simulation for Weather File Run Periods (*) 
  
RunPeriod, 
  ,                ! Name (*) 
  1,               ! Begin Month (*) 
  1,               ! Begin Day Of Month (*) 
  12,              ! End Month (*) 
  31,              ! End Day Of Month (*) 
  Monday,          ! Day of Week for Start Day (*) 
  Yes,             ! Use Weather File Holidays and Special Days (*) 
  Yes,             ! Use Weather File Daylight Saving Period (*) 
  No,              ! Apply Weekend Holiday Rule (*) 
  Yes,             ! Use Weather File Rain Indicators (*) 
  Yes;             ! Use Weather File Snow Indicators (*) 
  
SizingPeriod:WeatherFileConditionType, 
  Summer,          ! Name 
  SummerExtreme,   ! Period Selection (*) 
  Monday,          ! Day of Week for Start Day (*) 
  Yes,             ! Use Weather File Daylight Saving Period (*) 
  Yes;             ! Use Weather File Rain and Snow Indicators (*) 
  
SizingPeriod:WeatherFileConditionType, 
  Winter,          ! Name 
  WinterExtreme,   ! Period Selection (*) 
  Monday,          ! Day of Week for Start Day (*) 
  Yes,             ! Use Weather File Daylight Saving Period (*) 
  Yes;             ! Use Weather File Rain and Snow Indicators (*) 
  
! ============================= LOCATION ============================= 
  
Site:Location, 
  Warsaw,          ! LocationName 
  52.237,          ! Latitude {deg} 
  21.0175,         ! Longitude {deg} 
  0,               ! TimeZone {hr} (*) 
  111;             ! Elevation {m} 
  
Site:GroundTemperature:BuildingSurface, 
  10,              ! January Ground Temperature {C} (*) 
  10,              ! February Ground Temperature {C} (*) 
  10,              ! March Ground Temperature {C} (*) 
  10,              ! April Ground Temperature {C} (*) 
  10,              ! May Ground Temperature {C} (*) 
  10,              ! June Ground Temperature {C} (*) 
  10,              ! July Ground Temperature {C} (*) 
  10,              ! August Ground Temperature {C} (*) 
  10,              ! September Ground Temperature {C} (*) 
  10,              ! October Ground Temperature {C} (*) 
  10,              ! November Ground Temperature {C} (*) 
  10;              ! December Ground Temperature {C} (*) 
  
Site:GroundReflectance, 
  0.2,             ! January Ground Reflectance (*) 
  0.2,             ! February Ground Reflectance (*) 
  0.2,             ! March Ground Reflectance (*) 
  0.2,             ! April Ground Reflectance (*) 
  0.2,             ! May Ground Reflectance (*) 
  0.2,             ! June Ground Reflectance (*) 
  0.2,             ! July Ground Reflectance (*) 
  0.2,             ! August Ground Reflectance (*) 
  0.2,             ! September Ground Reflectance (*) 
  0.2,             ! October Ground Reflectance (*) 
  0.2,             ! November Ground Reflectance (*) 
  0.2;             ! December Ground Reflectance (*) 
  
Site:WaterMainsTemperature, 
  Schedule,        ! Calculation Method 
  Sched7_water_mains_temp, ! Temperature Schedule Name 
  0,               ! Annual Average Outdoor Air Temperature 
  0;               ! Maximum Difference In Monthly Average Outdoor Air Temperatures 
  
GlobalGeometryRules, 
  LowerLeftCorner, ! Starting Vertex Position (*) 
  Counterclockwise, ! Vertex Entry Direction (*) 
  Relative;        ! CoordinateSystem (*) 
  
! =============================== ZONES =============================== 
  
! -------------------- ZONE: Z01_S01_SleepingRoom1 -------------------- 
! [ZONE=Z01_S01_SleepingRoom1] 
! [SURFACES=5] 
  
Zone, 
  Z01_S01_SleepingRoom1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  157.09,          ! Volume {m3} 
  48.19;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z01_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=28.41] 
  16.2217, 8.37873, 0, 
  7.61344, 7.02518, 0, 
  7.61344, 7.02518, 3.26, 
  16.2217, 8.37873, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S01_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  16.1433, 8.3664, 0.67, 
  13.8218, 8.00137, 0.67, 
  13.8218, 8.00137, 2.92, 
  16.1433, 8.3664, 2.92; 
  
FenestrationSurface:Detailed, 
  Z01_S01_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  13.2291, 7.90818, 0.67, 
  10.9076, 7.54315, 0.67, 
  10.9076, 7.54315, 2.92, 
  13.2291, 7.90818, 2.92; 
  
FenestrationSurface:Detailed, 
  Z01_S01_W01_G3,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  10.3149, 7.44995, 0.67, 
  7.99341, 7.08493, 0.67, 
  7.99341, 7.08493, 2.92, 
  10.3149, 7.44995, 2.92; 
  
BuildingSurface:Detailed, 
  Z01_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.00] 
  17.091, 2.92679, 0, 
  16.2217, 8.37873, 0, 
  16.2217, 8.37873, 3.26, 
  17.091, 2.92679, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S01_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H06_Window,      ! Construction Name 
  Z01_S01_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.97] 
  16.5698, 6.19549, 0.67, 
  16.2217, 8.37873, 0.67, 
  16.2217, 8.37873, 2.92, 
  16.5698, 6.19549, 2.92; 
  
FenestrationSurface:Detailed, 
  Z01_S01_W02_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S01_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  17.028, 3.32179, 0.67, 
  16.658, 5.64248, 0.67, 
  16.658, 5.64248, 2.92, 
  17.028, 3.32179, 2.92; 
  
BuildingSurface:Detailed, 
  Z01_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.01] 
  8.48581, 1.55461, 0, 
  9.70035, 1.7483, 0, 
  9.70035, 1.7483, 3.26, 
  8.48581, 1.55461, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=24.40] 
  9.70035, 1.7483, 0, 
  17.091, 2.92679, 0, 
  17.091, 2.92679, 3.26, 
  9.70035, 1.7483, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S01_DHS,     ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=47.75] 
  8.47775, 1.604, 0, 
  7.61325, 7.02501, 0, 
  16.2217, 8.3785, 0, 
  17.0828, 2.97649, 0, 
  15.0747, 2.656, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z01_S01_SleepingRoom1_IG1 People, ! Name 
  Z01_S01_SleepingRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  30,              ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z01_S01_SleepingRoom1_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z01_S01_SleepingRoom1_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 60; 
  
Lights, 
  Z01_S01_SleepingRoom1_IG2 Lights, ! Name 
  Z01_S01_SleepingRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  10.3756,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z01_S01_SleepingRoom1_IG3 Infil, ! Name 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0163097,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z01_S01_SleepingRoom1_IG4 Ventil, ! Name 
  Z01_S01_SleepingRoom1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.102,           ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z01_S01_SleepingRoom1 Balance, ! Name 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z01_S01_SleepingRoom1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z01_S01_SleepingRoom1, ! Zone 
  24.0951;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z01_S01_SleepingRoom1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z01_S01_SleepingRoom1, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z01_S01_SleepingRoom1, ! Zone Name 
  Thermostat_Z01_S01_SleepingRoom1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! -------------------- ZONE: Z01_S02_SleepingRoom2 -------------------- 
! [ZONE=Z01_S02_SleepingRoom2] 
! [SURFACES=7] 
  
Zone, 
  Z01_S02_SleepingRoom2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  157.592,         ! Volume {m3} 
  48.342;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z01_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=28.56] 
  -10.396, 4.13354, 0, 
  -19.0466, 2.75405, 0, 
  -19.0466, 2.75405, 3.26, 
  -10.396, 4.13354, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S02_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -10.5194, 4.11387, 0.67, 
  -12.84, 3.7438, 0.67, 
  -12.84, 3.7438, 2.92, 
  -10.5194, 4.11387, 2.92; 
  
FenestrationSurface:Detailed, 
  Z01_S02_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -13.4325, 3.64931, 0.67, 
  -15.7532, 3.27923, 0.67, 
  -15.7532, 3.27923, 2.92, 
  -13.4325, 3.64931, 2.92; 
  
FenestrationSurface:Detailed, 
  Z01_S02_W01_G3,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -16.3457, 3.18475, 0.67, 
  -18.6664, 2.81467, 0.67, 
  -18.6664, 2.81467, 2.92, 
  -16.3457, 3.18475, 2.92; 
  
BuildingSurface:Detailed, 
  Z01_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S07_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=24.91] 
  -18.1774, -2.69701, 0, 
  -10.6327, -1.494, 0, 
  -10.6327, -1.494, 3.26, 
  -18.1774, -2.69701, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S02_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.65] 
  -10.6327, -1.494, 0, 
  -9.53027, -1.29526, 0, 
  -9.53027, -1.29526, 3.26, 
  -10.6327, -1.494, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S02_W04,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=17.99] 
  -19.0466, 2.75405, 0, 
  -18.1774, -2.69701, 0, 
  -18.1774, -2.69701, 3.26, 
  -19.0466, 2.75405, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S02_W04_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S02_W04,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -19.0183, 2.57633, 0.67, 
  -18.6482, 0.255651, 0.67, 
  -18.6482, 0.255651, 2.92, 
  -19.0183, 2.57633, 2.92; 
  
FenestrationSurface:Detailed, 
  Z01_S02_W04_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S02_W04,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -18.5553, -0.326988, 0.67, 
  -18.1853, -2.64767, 0.67, 
  -18.1853, -2.64767, 2.92, 
  -18.5553, -0.326988, 2.92; 
  
BuildingSurface:Detailed, 
  Z01_S02_W05,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S03_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=17.92] 
  -9.53027, -1.29526, 0, 
  -10.396, 4.13355, 0, 
  -10.396, 4.13355, 3.26, 
  -9.53027, -1.29526, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S01_Storage1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.29] 
  -19.0468, 2.75399, 0, 
  -16.6472, 3.13649, 0, 
  -15.7857, -2.26501, 0, 
  -18.1853, -2.64751, 0; 
  
BuildingSurface:Detailed, 
  Z01_S02_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S02_Storage2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=33.97] 
  -10.3958, 4.1335, 0, 
  -9.53475, -1.2685, 0, 
  -15.6672, -2.246, 0, 
  -16.5283, 3.15549, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z01_S02_SleepingRoom2_IG1 People, ! Name 
  Z01_S02_SleepingRoom2, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  30,              ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z01_S02_SleepingRoom2_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z01_S02_SleepingRoom2_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 60; 
  
Lights, 
  Z01_S02_SleepingRoom2_IG2 Lights, ! Name 
  Z01_S02_SleepingRoom2, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  10.3429,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z01_S02_SleepingRoom2_IG3 Infil, ! Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0164207,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z01_S02_SleepingRoom2_IG4 Ventil, ! Name 
  Z01_S02_SleepingRoom2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.102,           ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z01_S02_SleepingRoom2 Balance, ! Name 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z01_S02_SleepingRoom2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z01_S02_SleepingRoom2, ! Zone 
  24.1711;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z01_S02_SleepingRoom2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z01_S02_SleepingRoom2, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z01_S02_SleepingRoom2, ! Zone Name 
  Thermostat_Z01_S02_SleepingRoom2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z01_S03_GroupRoom1 --------------------- 
! [ZONE=Z01_S03_GroupRoom1] 
! [SURFACES=9] 
  
Zone, 
  Z01_S03_GroupRoom1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  161.355,         ! Volume {m3} 
  49.497;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z01_S03_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  -10.4321, 7.40864, 0, 
  -9.92191, 4.20914, 0, 
  -9.92191, 4.20914, 3.26, 
  -10.4321, 7.40864, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S03_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S03_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -10.3872, 7.12723, 0.67, 
  -10.0172, 4.80655, 0.67, 
  -10.0172, 4.80655, 2.92, 
  -10.3872, 7.12723, 2.92; 
  
BuildingSurface:Detailed, 
  Z01_S03_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=17.80] 
  -5.04021, 8.26846, 0, 
  -10.4321, 7.40864, 0, 
  -10.4321, 7.40864, 3.26, 
  -5.04021, 8.26846, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S03_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S03_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -7.93366, 7.80706, 0.66, 
  -10.2543, 7.43699, 0.66, 
  -10.2543, 7.43699, 2.91, 
  -7.93366, 7.80706, 2.91; 
  
FenestrationSurface:Detailed, 
  Z01_S03_W02_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S03_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -5.04021, 8.26846, 0.67, 
  -7.3609, 7.89839, 0.67, 
  -7.3609, 7.89839, 2.92, 
  -5.04021, 8.26846, 2.92; 
  
BuildingSurface:Detailed, 
  Z01_S03_W03,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.98] 
  -4.55836, 5.24665, 0, 
  -5.04021, 8.26846, 0, 
  -5.04021, 8.26846, 3.26, 
  -4.55836, 5.24665, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S03_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S10_Service1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=14.67] 
  -3.79055, 0.812198, 0, 
  -4.49911, 5.2561, 0, 
  -4.49911, 5.2561, 3.26, 
  -3.79055, 0.812198, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S03_W05,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.91] 
  -3.60154, -0.372857, 0, 
  -3.79055, 0.812198, 0, 
  -3.79055, 0.812198, 3.26, 
  -3.60154, -0.372857, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S03_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.94] 
  -9.2897, -1.27985, 0, 
  -8.0947, -1.08935, 0, 
  -8.0947, -1.08935, 3.26, 
  -9.2897, -1.27985, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S03_W07,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S15_Service, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.62] 
  -8.0947, -1.08935, 0, 
  -6.0901, -0.76965, 0, 
  -6.0901, -0.76965, 3.26, 
  -8.0947, -1.08935, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S03_W08,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.22] 
  -6.0901, -0.76965, 0, 
  -3.60154, -0.372857, 0, 
  -3.60154, -0.372857, 3.26, 
  -6.0901, -0.76965, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S03_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S03_Storage3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  9,               ! NVertex [AREA=48.42] 
  -9.12225, -1.2535, 0, 
  -9.99075, 4.198, 0, 
  -9.92175, 4.209, 0, 
  -10.4322, 7.4085, 0, 
  -5.04025, 8.26849, 0, 
  -4.55825, 5.2465, 0, 
  -4.52375, 5.252, 0, 
  -3.62625, -0.377008, 0, 
  -6.09026, -0.769499, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z01_S03_GroupRoom1_IG1 People, ! Name 
  Z01_S03_GroupRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  30,              ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z01_S03_GroupRoom1_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z01_S03_GroupRoom1_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 120; 
  
Lights, 
  Z01_S03_GroupRoom1_IG2 Lights, ! Name 
  Z01_S03_GroupRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  10.1017,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z01_S03_GroupRoom1_IG3 Infil, ! Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0119991,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z01_S03_GroupRoom1_IG4 Ventil, ! Name 
  Z01_S03_GroupRoom1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.102,           ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z01_S03_GroupRoom1 Balance, ! Name 
  Z01_S03_GroupRoom1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z01_S03_GroupRoom1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z01_S03_GroupRoom1, ! Zone 
  24.7483;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z01_S03_GroupRoom1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z01_S03_GroupRoom1, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z01_S03_GroupRoom1, ! Zone Name 
  Thermostat_Z01_S03_GroupRoom1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z01_S04_GroupRoom2 --------------------- 
! [ZONE=Z01_S04_GroupRoom2] 
! [SURFACES=8] 
  
Zone, 
  Z01_S04_GroupRoom2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  161.552,         ! Volume {m3} 
  49.556;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z01_S04_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=17.80] 
  6.62934, 10.1483, 0, 
  1.24022, 9.27108, 0, 
  1.24022, 9.27108, 3.26, 
  6.62934, 10.1483, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S04_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S04_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  6.45221, 10.1195, 0.67, 
  4.13275, 9.74192, 0.67, 
  4.13275, 9.74192, 2.92, 
  6.45221, 10.1195, 2.92; 
  
FenestrationSurface:Detailed, 
  Z01_S04_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S04_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  3.56028, 9.64873, 0.66, 
  1.24022, 9.27108, 0.66, 
  1.24022, 9.27108, 2.91, 
  3.56028, 9.64873, 2.91; 
  
BuildingSurface:Detailed, 
  Z01_S04_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  7.13923, 6.95062, 0, 
  6.62934, 10.1483, 0, 
  6.62934, 10.1483, 3.26, 
  7.13923, 6.95062, 3.26; 
  
FenestrationSurface:Detailed, 
  Z01_S04_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S04_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  7.04723, 7.5276, 0.67, 
  6.67718, 9.84829, 0.67, 
  6.67718, 9.84829, 2.92, 
  7.04723, 7.5276, 2.92; 
  
BuildingSurface:Detailed, 
  Z01_S04_W03,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.98] 
  1.24022, 9.27108, 0, 
  1.72225, 6.24812, 0, 
  1.72225, 6.24812, 3.26, 
  1.24022, 9.27108, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S04_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.22] 
  2.56063, 0.609753, 0, 
  5.0492, 1.00665, 0, 
  5.0492, 1.00665, 3.26, 
  2.56063, 0.609753, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S04_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S13_Service4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.23] 
  5.0492, 1.00665, 0, 
  6.9354, 1.30745, 0, 
  6.9354, 1.30745, 3.26, 
  5.0492, 1.00665, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S04_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.34] 
  6.9354, 1.30745, 0, 
  8.2488, 1.51686, 0, 
  8.2488, 1.51686, 3.26, 
  6.9354, 1.30745, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S04_W07,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S01_SleepingRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.06] 
  8.2488, 1.51686, 0, 
  7.37636, 6.9879, 0, 
  7.37636, 6.9879, 3.26, 
  8.2488, 1.51686, 3.26; 
  
BuildingSurface:Detailed, 
  Z01_S04_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S05_Storage5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  9,               ! NVertex [AREA=48.43] 
  7.13924, 6.9505, 0, 
  7.19375, 6.959, 0, 
  8.08075, 1.49, 0, 
  2.58525, 0.613996, 0, 
  2.39375, 1.8135, 0, 
  1.68775, 6.2425, 0, 
  1.72225, 6.248, 0, 
  1.24025, 9.271, 0, 
  6.62924, 10.1485, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z01_S04_GroupRoom2_IG1 People, ! Name 
  Z01_S04_GroupRoom2, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  30,              ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z01_S04_GroupRoom2_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z01_S04_GroupRoom2_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 120; 
  
Lights, 
  Z01_S04_GroupRoom2_IG2 Lights, ! Name 
  Z01_S04_GroupRoom2, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  10.0896,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z01_S04_GroupRoom2_IG3 Infil, ! Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.011999,        ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z01_S04_GroupRoom2_IG4 Ventil, ! Name 
  Z01_S04_GroupRoom2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.102,           ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z01_S04_GroupRoom2 Balance, ! Name 
  Z01_S04_GroupRoom2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z01_S04_GroupRoom2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z01_S04_GroupRoom2, ! Zone 
  24.778;          ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z01_S04_GroupRoom2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z01_S04_GroupRoom2, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z01_S04_GroupRoom2, ! Zone Name 
  Thermostat_Z01_S04_GroupRoom2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! -------------------- ZONE: Z01_S05_SleepingRoom1 -------------------- 
! [ZONE=Z01_S05_SleepingRoom1] 
! [SURFACES=6] 
  
Zone, 
  Z01_S05_SleepingRoom1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  157.932,         ! Volume {m3} 
  48.445;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z01_S05_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=28.56] 
  16.2671, 8.38592, 3.5, 
  7.61344, 7.02519, 3.5, 
  7.61344, 7.02519, 6.76, 
  16.2671, 8.38592, 6.76; 
  
FenestrationSurface:Detailed, 
  Z01_S05_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S05_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  16.1432, 8.36645, 4.17, 
  13.8218, 8.00141, 4.17, 
  13.8218, 8.00141, 6.42, 
  16.1432, 8.36645, 6.42; 
  
FenestrationSurface:Detailed, 
  Z01_S05_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S05_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  13.2291, 7.90821, 4.17, 
  10.9076, 7.54317, 4.17, 
  10.9076, 7.54317, 6.42, 
  13.2291, 7.90821, 6.42; 
  
FenestrationSurface:Detailed, 
  Z01_S05_W01_G3,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S05_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  10.3149, 7.44997, 4.17, 
  7.99341, 7.08493, 4.17, 
  7.99341, 7.08493, 6.42, 
  10.3149, 7.44997, 6.42; 
  
BuildingSurface:Detailed, 
  Z01_S05_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.00] 
  17.1365, 2.93396, 3.5, 
  16.2671, 8.38592, 3.5, 
  16.2671, 8.38592, 6.76, 
  17.1365, 2.93396, 6.76; 
  
FenestrationSurface:Detailed, 
  Z01_S05_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S05_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  16.6656, 5.88673, 4.17, 
  16.2955, 8.2074, 4.17, 
  16.2955, 8.2074, 6.42, 
  16.6656, 5.88673, 6.42; 
  
FenestrationSurface:Detailed, 
  Z01_S05_W02_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S05_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  17.1302, 2.97354, 4.17, 
  16.7601, 5.29421, 4.17, 
  16.7601, 5.29421, 6.42, 
  17.1302, 2.97354, 6.42; 
  
BuildingSurface:Detailed, 
  Z01_S05_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S19_Storage4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  8.4858, 1.55465, 3.5, 
  11.3298, 2.0081, 3.5, 
  11.3298, 2.0081, 6.76, 
  8.4858, 1.55465, 6.76; 
  
BuildingSurface:Detailed, 
  Z01_S05_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S13_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=19.17] 
  11.3298, 2.0081, 3.5, 
  17.1365, 2.93396, 3.5, 
  17.1365, 2.93396, 6.76, 
  11.3298, 2.0081, 6.76; 
  
BuildingSurface:Detailed, 
  Z01_S05_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S01_SleepingRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=48.19] 
  8.48575, 1.55449, 3.5, 
  7.61325, 7.025, 3.5, 
  16.2218, 8.3785, 3.5, 
  17.0907, 2.927, 3.5, 
  9.70025, 1.7485, 3.5; 
  
BuildingSurface:Detailed, 
  Z01_S05_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=48.45] 
  7.61325, 7.025, 6.76, 
  8.48575, 1.55449, 6.76, 
  17.1363, 2.93399, 6.76, 
  16.2673, 8.38599, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z01_S05_SleepingRoom1_IG1 People, ! Name 
  Z01_S05_SleepingRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  30,              ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z01_S05_SleepingRoom1_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z01_S05_SleepingRoom1_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 60; 
  
Lights, 
  Z01_S05_SleepingRoom1_IG2 Lights, ! Name 
  Z01_S05_SleepingRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  10.321,          ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z01_S05_SleepingRoom1_IG3 Infil, ! Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0264153,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z01_S05_SleepingRoom1_IG4 Ventil, ! Name 
  Z01_S05_SleepingRoom1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.102,           ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z01_S05_SleepingRoom1 Balance, ! Name 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z01_S05_SleepingRoom1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z01_S05_SleepingRoom1, ! Zone 
  24.2224;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z01_S05_SleepingRoom1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z01_S05_SleepingRoom1, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z01_S05_SleepingRoom1, ! Zone Name 
  Thermostat_Z01_S05_SleepingRoom1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z01_S06_GroupRoom1 --------------------- 
! [ZONE=Z01_S06_GroupRoom1] 
! [SURFACES=9] 
  
Zone, 
  Z01_S06_GroupRoom1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  161.551,         ! Volume {m3} 
  49.556;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z01_S06_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=17.80] 
  6.62934, 10.1483, 3.5, 
  1.24022, 9.27108, 3.5, 
  1.24022, 9.27108, 6.76, 
  6.62934, 10.1483, 6.76; 
  
FenestrationSurface:Detailed, 
  Z01_S06_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S06_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  6.45221, 10.1195, 4.17, 
  4.13275, 9.74192, 4.17, 
  4.13275, 9.74192, 6.42, 
  6.45221, 10.1195, 6.42; 
  
FenestrationSurface:Detailed, 
  Z01_S06_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S06_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  3.56028, 9.64873, 4.16, 
  1.24022, 9.27108, 4.16, 
  1.24022, 9.27108, 6.41, 
  3.56028, 9.64873, 6.41; 
  
BuildingSurface:Detailed, 
  Z01_S06_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  7.13923, 6.95062, 3.5, 
  6.62934, 10.1483, 3.5, 
  6.62934, 10.1483, 6.76, 
  7.13923, 6.95062, 6.76; 
  
FenestrationSurface:Detailed, 
  Z01_S06_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z01_S06_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  7.04723, 7.5276, 4.17, 
  6.67718, 9.84829, 4.17, 
  6.67718, 9.84829, 6.42, 
  7.04723, 7.5276, 6.42; 
  
BuildingSurface:Detailed, 
  Z01_S06_W03,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.98] 
  1.24022, 9.27108, 3.5, 
  1.72225, 6.24812, 3.5, 
  1.72225, 6.24812, 6.76, 
  1.24022, 9.27108, 6.76; 
  
FenestrationSurface:Detailed, 
  Z01_S06_W03_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z01_S06_W03,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  1.26796, 9.09713, 4.67, 
  1.638, 6.77645, 4.67, 
  1.638, 6.77645, 6.42, 
  1.26796, 9.09713, 6.42; 
  
BuildingSurface:Detailed, 
  Z01_S06_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S07_Toilet3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.66] 
  2.56066, 0.609797, 3.5, 
  4.8813, 0.97985, 3.5, 
  4.8813, 0.97985, 6.76, 
  2.56066, 0.609797, 6.76; 
  
BuildingSurface:Detailed, 
  Z01_S06_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.29] 
  4.8813, 0.97985, 3.5, 
  6.7873, 1.28375, 3.5, 
  6.7873, 1.28375, 6.76, 
  4.8813, 0.97985, 6.76; 
  
BuildingSurface:Detailed, 
  Z01_S06_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S18_Storage3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.82] 
  6.7873, 1.28375, 3.5, 
  8.2488, 1.51685, 3.5, 
  8.2488, 1.51685, 6.76, 
  6.7873, 1.28375, 6.76; 
  
BuildingSurface:Detailed, 
  Z01_S06_W07,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S05_SleepingRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.06] 
  8.2488, 1.51685, 3.5, 
  7.37636, 6.9879, 3.5, 
  7.37636, 6.9879, 6.76, 
  8.2488, 1.51685, 6.76; 
  
BuildingSurface:Detailed, 
  Z01_S06_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S04_GroupRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=49.56] 
  1.24025, 9.271, 3.5, 
  6.62925, 10.1485, 3.5, 
  7.13925, 6.95049, 3.5, 
  7.37625, 6.988, 3.5, 
  8.24875, 1.517, 3.5, 
  2.56075, 0.610005, 3.5, 
  1.66275, 6.2385, 3.5, 
  1.72225, 6.248, 3.5; 
  
BuildingSurface:Detailed, 
  Z01_S06_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  9,               ! NVertex [AREA=49.56] 
  8.24874, 1.517, 6.76, 
  7.37625, 6.988, 6.76, 
  7.13925, 6.9505, 6.76, 
  6.62925, 10.1485, 6.76, 
  1.24025, 9.271, 6.76, 
  1.72225, 6.248, 6.76, 
  1.66276, 6.2385, 6.76, 
  2.56074, 0.61, 6.76, 
  6.78725, 1.284, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z01_S06_GroupRoom1_IG1 People, ! Name 
  Z01_S06_GroupRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  30,              ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z01_S06_GroupRoom1_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z01_S06_GroupRoom1_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 120; 
  
Lights, 
  Z01_S06_GroupRoom1_IG2 Lights, ! Name 
  Z01_S06_GroupRoom1, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  10.0896,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z01_S06_GroupRoom1_IG3 Infil, ! Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0232825,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z01_S06_GroupRoom1_IG4 Ventil, ! Name 
  Z01_S06_GroupRoom1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.102,           ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z01_S06_GroupRoom1 Balance, ! Name 
  Z01_S06_GroupRoom1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z01_S06_GroupRoom1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z01_S06_GroupRoom1, ! Zone 
  24.778;          ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z01_S06_GroupRoom1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z01_S06_GroupRoom1, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z01_S06_GroupRoom1, ! Zone Name 
  Thermostat_Z01_S06_GroupRoom1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z02_S01_Toilet1 ----------------------- 
! [ZONE=Z02_S01_Toilet1] 
! [SURFACES=8] 
  
Zone, 
  Z02_S01_Toilet1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  56.669,          ! Volume {m3} 
  17.385;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z02_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.97] 
  -14.3671, -7.92225, 0, 
  -8.61966, -7.00574, 0, 
  -8.61966, -7.00574, 3.26, 
  -14.3671, -7.92225, 3.26; 
  
FenestrationSurface:Detailed, 
  Z02_S01_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H08_Window,      ! Construction Name 
  Z02_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.00] 
  -14.1794, -7.89232, 2.08, 
  -11.8587, -7.52226, 2.08, 
  -11.8587, -7.52226, 2.93, 
  -14.1794, -7.89232, 2.93; 
  
FenestrationSurface:Detailed, 
  Z02_S01_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z02_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -11.2662, -7.42777, 1.17, 
  -8.94555, -7.05771, 1.17, 
  -8.94555, -7.05771, 2.92, 
  -11.2662, -7.42777, 2.92; 
  
BuildingSurface:Detailed, 
  Z02_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S01_CloackRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.22] 
  -8.61966, -7.00574, 0, 
  -9.01651, -4.51721, 0, 
  -9.01651, -4.51721, 3.26, 
  -8.61966, -7.00574, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.27] 
  -10.1818, -4.70306, 0, 
  -10.4362, -3.10716, 0, 
  -10.4362, -3.10716, 3.26, 
  -10.1818, -4.70306, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=0.61] 
  -11.9082, -4.73525, 0, 
  -11.7231, -4.70579, 0, 
  -11.7231, -4.70579, 3.26, 
  -11.9082, -4.73525, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S01_W05,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=0.80] 
  -11.6854, -4.94281, 0, 
  -11.9292, -4.98161, 0, 
  -11.9292, -4.98161, 3.26, 
  -11.6854, -4.94281, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S09_Storage10, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=7.26] 
  -11.8863, -5.00001, 0, 
  -11.4937, -7.464, 0, 
  -14.3672, -7.922, 0, 
  -14.7597, -5.4585, 0, 
  -12.9033, -5.1625, 0; 
  
BuildingSurface:Detailed, 
  Z02_S01_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S05_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=2.31] 
  -11.9122, -4.71051, 0, 
  -12.1247, -3.3765, 0, 
  -10.4362, -3.107, 0, 
  -10.2238, -4.441, 0, 
  -11.6998, -4.6765, 0; 
  
BuildingSurface:Detailed, 
  Z02_S01_F03,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S01_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S08_Storage9, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.26] 
  -8.61975, -7.00551, 0, 
  -11.4933, -7.4635, 0, 
  -11.8863, -5, 0, 
  -9.01276, -4.54201, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z02_S01_Toilet1_IG1 Infil, ! Name 
  Z02_S01_Toilet1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00548963,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z02_S01_Toilet1_IG2 Ventil, ! Name 
  Z02_S01_Toilet1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z02_S01_Toilet1 Balance, ! Name 
  Z02_S01_Toilet1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z02_S01_Toilet1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z02_S01_Toilet1, ! Zone 
  8.69238;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z02_S01_Toilet1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z02_S01_Toilet1, ! Name 
  Sched4_22c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z02_S01_Toilet1, ! Zone Name 
  Thermostat_Z02_S01_Toilet1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z02_S02_Toilet2 ----------------------- 
! [ZONE=Z02_S02_Toilet2] 
! [SURFACES=9] 
  
Zone, 
  Z02_S02_Toilet2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  21.77,           ! Volume {m3} 
  6.678;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z02_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.28] 
  -9.05431, -4.28021, 0, 
  -9.11595, -3.89349, 0, 
  -9.11595, -3.89349, 3.26, 
  -9.05431, -4.28021, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S01_CloackRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.75] 
  -8.82359, -4.20295, 0, 
  -7.68795, -4.0218, 0, 
  -7.68795, -4.0218, 3.26, 
  -8.82359, -4.20295, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S02_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S15_Service, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.26] 
  -7.68795, -4.0218, 0, 
  -8.13505, -1.2173, 0, 
  -8.13505, -1.2173, 3.26, 
  -7.68795, -4.0218, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S02_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.36] 
  -9.42695, -1.9431, 0, 
  -9.49247, -1.53232, 0, 
  -9.49247, -1.53232, 3.26, 
  -9.42695, -1.9431, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S02_W05,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.46] 
  -10.1011, -4.44715, 0, 
  -9.05431, -4.28021, 0, 
  -9.05431, -4.28021, 3.26, 
  -10.1011, -4.44715, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S02_W06,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.15] 
  -8.87895, -3.85571, 0, 
  -8.82359, -4.20295, 0, 
  -8.82359, -4.20295, 3.26, 
  -8.87895, -3.85571, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S02_W07,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.67] 
  -9.2708, -1.39835, 0, 
  -9.18995, -1.9053, 0, 
  -9.18995, -1.9053, 3.26, 
  -9.2708, -1.39835, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S05_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=3.14] 
  -10.1052, -4.4225, 0, 
  -10.5358, -1.7215, 0, 
  -9.48874, -1.55451, 0, 
  -9.42675, -1.943, 0, 
  -9.30825, -1.9245, 0, 
  -8.99725, -3.8745, 0, 
  -9.11575, -3.8935, 0, 
  -9.05825, -4.25551, 0; 
  
BuildingSurface:Detailed, 
  Z02_S02_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S02_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S04_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.64] 
  -7.68775, -4.022, 0, 
  -8.65575, -4.17601, 0, 
  -9.08025, -1.51451, 0, 
  -8.11225, -1.3605, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z02_S02_Toilet2_IG1 Ventil, ! Name 
  Z02_S02_Toilet2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z02_S02_Toilet2 Balance, ! Name 
  Z02_S02_Toilet2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z02_S02_Toilet2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z02_S02_Toilet2, ! Zone 
  3.33914;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z02_S02_Toilet2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z02_S02_Toilet2, ! Name 
  Sched4_22c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z02_S02_Toilet2, ! Zone Name 
  Thermostat_Z02_S02_Toilet2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z02_S03_Toilet3 ----------------------- 
! [ZONE=Z02_S03_Toilet3] 
! [SURFACES=3] 
  
Zone, 
  Z02_S03_Toilet3, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  44.523,          ! Volume {m3} 
  13.658;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z02_S03_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z02_S03_Toilet3, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=17.67] 
  9.39276, -4.13357, 0, 
  14.7452, -3.28003, 0, 
  14.7452, -3.28003, 3.26, 
  9.39276, -4.13357, 3.26; 
  
FenestrationSurface:Detailed, 
  Z02_S03_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z02_S03_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  9.44709, -4.1249, 1.17, 
  11.7678, -3.75483, 1.17, 
  11.7678, -3.75483, 2.92, 
  9.44709, -4.1249, 2.92; 
  
FenestrationSurface:Detailed, 
  Z02_S03_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z02_S03_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  12.3603, -3.66035, 1.17, 
  14.681, -3.29027, 1.17, 
  14.681, -3.29027, 2.92, 
  12.3603, -3.66035, 2.92; 
  
BuildingSurface:Detailed, 
  Z02_S03_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S03_Toilet3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S14_Storage, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.22] 
  14.7452, -3.28003, 0, 
  14.3483, -0.791507, 0, 
  14.3483, -0.791507, 3.26, 
  14.7452, -3.28003, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S03_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S03_Toilet3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S02_DHS2,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=11.38] 
  14.6877, -2.92, 0, 
  9.33525, -3.773, 0, 
  9.00425, -1.699, 0, 
  14.3567, -0.845996, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z02_S03_Toilet3_IG1 Infil, ! Name 
  Z02_S03_Toilet3, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00576602,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z02_S03_Toilet3_IG2 Ventil, ! Name 
  Z02_S03_Toilet3, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z02_S03_Toilet3 Balance, ! Name 
  Z02_S03_Toilet3, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z02_S03_Toilet3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z02_S03_Toilet3, ! Zone 
  6.82918;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z02_S03_Toilet3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z02_S03_Toilet3, ! Name 
  Sched4_22c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z02_S03_Toilet3, ! Zone Name 
  Thermostat_Z02_S03_Toilet3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z02_S04_Toilet4 ----------------------- 
! [ZONE=Z02_S04_Toilet4] 
! [SURFACES=8] 
  
Zone, 
  Z02_S04_Toilet4, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  24.085,          ! Volume {m3} 
  7.388;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z02_S04_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S02_CloackRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.14] 
  7.46066, -1.6063, 0, 
  8.71485, -1.40626, 0, 
  8.71485, -1.40626, 3.26, 
  7.46066, -1.6063, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S04_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.00] 
  10.1136, -1.22376, 0, 
  9.6789, 1.50185, 0, 
  9.6789, 1.50185, 3.26, 
  10.1136, -1.22376, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S04_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S03_Toilet3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.81] 
  8.95815, -1.408, 0, 
  10.1136, -1.22376, 0, 
  10.1136, -1.22376, 3.26, 
  8.95815, -1.408, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S04_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.56] 
  8.71485, -1.40626, 0, 
  8.63935, -0.932487, 0, 
  8.63935, -0.932487, 3.26, 
  8.71485, -1.40626, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S04_W05,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.69] 
  8.87635, -0.894716, 0, 
  8.95815, -1.408, 0, 
  8.95815, -1.408, 3.26, 
  8.87635, -0.894716, 3.26; 
  
BuildingSurface:Detailed, 
  Z02_S04_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S02_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.98] 
  8.12375, 1.2225, 0, 
  8.40775, -0.559004, 0, 
  7.32125, -0.732503, 0, 
  7.03775, 1.049, 0; 
  
BuildingSurface:Detailed, 
  Z02_S04_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=0.84] 
  8.42675, -0.677498, 0, 
  8.54725, -1.43351, 0, 
  7.46075, -1.6065, 0, 
  7.34025, -0.851001, 0; 
  
BuildingSurface:Detailed, 
  Z02_S04_F03,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S04_Toilet4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S01_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=3.50] 
  10.1138, -1.22401, 0, 
  8.95825, -1.40801, 0, 
  8.87625, -0.894501, 0, 
  8.75775, -0.913506, 0, 
  8.70325, -0.572504, 0, 
  8.40525, 1.2985, 0, 
  9.67875, 1.5015, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z02_S04_Toilet4_IG1 Ventil, ! Name 
  Z02_S04_Toilet4, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z02_S04_Toilet4 Balance, ! Name 
  Z02_S04_Toilet4, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z02_S04_Toilet4 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z02_S04_Toilet4, ! Zone 
  3.69408;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z02_S04_Toilet4 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z02_S04_Toilet4, ! Name 
  Sched4_22c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z02_S04_Toilet4, ! Zone Name 
  Thermostat_Z02_S04_Toilet4, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z02_S05_Toilet1 ----------------------- 
! [ZONE=Z02_S05_Toilet1] 
! [SURFACES=5] 
  
Zone, 
  Z02_S05_Toilet1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  41.1,            ! Volume {m3} 
  12.605;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z02_S05_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z02_S05_Toilet1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.02] 
  3.97781, -8.27785, 3.5, 
  6.40706, -7.89049, 3.5, 
  6.40706, -7.89049, 6.76, 
  3.97781, -8.27785, 6.76; 
  
FenestrationSurface:Detailed, 
  Z02_S05_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z02_S05_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  4.08644, -8.26053, 4.67, 
  6.40706, -7.89049, 4.67, 
  6.40706, -7.89049, 6.42, 
  4.08644, -8.26053, 6.42; 
  
BuildingSurface:Detailed, 
  Z02_S05_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S05_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S05_ChangingRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=16.36] 
  6.40706, -7.89049, 3.5, 
  5.61665, -2.9332, 3.5, 
  5.61665, -2.9332, 6.76, 
  6.40706, -7.89049, 6.76; 
  
BuildingSurface:Detailed, 
  Z02_S05_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S05_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.75] 
  3.35825, -5.15651, 3.5, 
  3.06875, -3.3395, 3.5, 
  5.61675, -2.933, 3.5, 
  5.90625, -4.7505, 3.5; 
  
BuildingSurface:Detailed, 
  Z02_S05_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S05_Toilet1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S11_Service2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.34] 
  3.55525, -5.2465, 3.5, 
  5.92525, -4.869, 3.5, 
  6.40725, -7.8905, 3.5, 
  4.03725, -8.2685, 3.5; 
  
BuildingSurface:Detailed, 
  Z02_S05_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S05_Toilet1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=12.61] 
  6.40725, -7.89051, 6.76, 
  5.61675, -2.93301, 6.76, 
  3.06875, -3.3395, 6.76, 
  3.40575, -5.453, 6.76, 
  3.52425, -5.434, 6.76, 
  3.97775, -8.278, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z02_S05_Toilet1_IG1 Infil, ! Name 
  Z02_S05_Toilet1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00531558,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z02_S05_Toilet1_IG2 Ventil, ! Name 
  Z02_S05_Toilet1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z02_S05_Toilet1 Balance, ! Name 
  Z02_S05_Toilet1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z02_S05_Toilet1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z02_S05_Toilet1, ! Zone 
  6.30275;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z02_S05_Toilet1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z02_S05_Toilet1, ! Name 
  Sched4_22c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z02_S05_Toilet1, ! Zone Name 
  Thermostat_Z02_S05_Toilet1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z02_S06_Toilet2 ----------------------- 
! [ZONE=Z02_S06_Toilet2] 
! [SURFACES=4] 
  
Zone, 
  Z02_S06_Toilet2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  21.476,          ! Volume {m3} 
  6.588;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z02_S06_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S06_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.95] 
  -5.0828, -0.608949, 3.5, 
  -5.46695, 1.8005, 3.5, 
  -5.46695, 1.8005, 6.76, 
  -5.0828, -0.608949, 6.76; 
  
BuildingSurface:Detailed, 
  Z02_S06_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S06_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S25_Storage10, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.80] 
  -7.74919, -1.03425, 3.5, 
  -5.0828, -0.608949, 3.5, 
  -5.0828, -0.608949, 6.76, 
  -7.74919, -1.03425, 6.76; 
  
BuildingSurface:Detailed, 
  Z02_S06_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S06_Toilet2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S03_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=6.59] 
  -5.46675, 1.80049, 3.5, 
  -5.08276, -0.609, 3.5, 
  -7.74925, -1.034, 3.5, 
  -8.13325, 1.3755, 3.5, 
  -6.42525, 1.6475, 3.5; 
  
BuildingSurface:Detailed, 
  Z02_S06_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S06_Toilet2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=6.59] 
  -8.13325, 1.3755, 6.76, 
  -7.74925, -1.03401, 6.76, 
  -5.08275, -0.609004, 6.76, 
  -5.46675, 1.8005, 6.76, 
  -6.42525, 1.6475, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z02_S06_Toilet2_IG1 Infil, ! Name 
  Z02_S06_Toilet2, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00135902,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z02_S06_Toilet2_IG2 Ventil, ! Name 
  Z02_S06_Toilet2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z02_S06_Toilet2 Balance, ! Name 
  Z02_S06_Toilet2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z02_S06_Toilet2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z02_S06_Toilet2, ! Zone 
  3.29407;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z02_S06_Toilet2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z02_S06_Toilet2, ! Name 
  Sched4_22c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z02_S06_Toilet2, ! Zone Name 
  Thermostat_Z02_S06_Toilet2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z02_S07_Toilet3 ----------------------- 
! [ZONE=Z02_S07_Toilet3] 
! [SURFACES=4] 
  
Zone, 
  Z02_S07_Toilet3, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  17.622,          ! Volume {m3} 
  5.405;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z02_S07_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S07_Toilet3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.66] 
  2.84205, -1.9175, 3.5, 
  5.1628, -1.54735, 3.5, 
  5.1628, -1.54735, 6.76, 
  2.84205, -1.9175, 6.76; 
  
BuildingSurface:Detailed, 
  Z02_S07_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z02_S07_Toilet3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.50] 
  5.1628, -1.54735, 3.5, 
  4.80061, 0.723912, 3.5, 
  4.80061, 0.723912, 6.76, 
  5.1628, -1.54735, 6.76; 
  
BuildingSurface:Detailed, 
  Z02_S07_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S07_Toilet3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.41] 
  2.47975, 0.354001, 3.5, 
  4.80075, 0.724002, 3.5, 
  5.16275, -1.5475, 3.5, 
  2.84225, -1.91751, 3.5; 
  
BuildingSurface:Detailed, 
  Z02_S07_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z02_S07_Toilet3, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.41] 
  4.80075, 0.724004, 6.76, 
  2.47975, 0.353999, 6.76, 
  2.84225, -1.9175, 6.76, 
  5.16275, -1.5475, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z02_S07_Toilet3_IG1 Infil, ! Name 
  Z02_S07_Toilet3, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00111514,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z02_S07_Toilet3_IG2 Ventil, ! Name 
  Z02_S07_Toilet3, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z02_S07_Toilet3 Balance, ! Name 
  Z02_S07_Toilet3, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z02_S07_Toilet3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z02_S07_Toilet3, ! Zone 
  2.70258;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z02_S07_Toilet3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z02_S07_Toilet3, ! Name 
  Sched4_22c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z02_S07_Toilet3, ! Zone Name 
  Thermostat_Z02_S07_Toilet3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S01_Hall5 ------------------------ 
! [ZONE=Z03_S01_Hall5] 
! [SURFACES=3] 
  
Zone, 
  Z03_S01_Hall5,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  55.82,           ! Volume {m3} 
  24.481;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S01_Hall5,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S02_DHS2,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=20.19] 
  8.8405, -1.43178, -2.52, 
  17.584, -0.037559, -2.52, 
  17.584, -0.037559, -0.24, 
  8.8405, -1.43178, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S01_Hall5,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.81] 
  17.584, -0.037603, -2.52, 
  17.1486, 2.69292, -2.52, 
  17.1486, 2.69292, -0.42, 
  17.584, -0.037603, -0.42; 
  
BuildingSurface:Detailed, 
  Z03_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S01_Hall5,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=24.48] 
  17.1488, 2.693, -2.52, 
  17.5843, -0.037507, -2.52, 
  8.84025, -1.432, -2.52, 
  8.40525, 1.2985, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S01_Hall5_IG1 Lights, ! Name 
  Z03_S01_Hall5,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  8.16949,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S01_Hall5_IG2 Ventil, ! Name 
  Z03_S01_Hall5,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00775274,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S01_Hall5 Balance, ! Name 
  Z03_S01_Hall5,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S01_Hall5 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S01_Hall5,   ! Zone 
  12.2407;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S01_Hall5 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S01_Hall5, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S01_Hall5,   ! Zone Name 
  Thermostat_Z03_S01_Hall5, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S02_Hall1 ------------------------ 
! [ZONE=Z03_S02_Hall1] 
! [SURFACES=3] 
  
Zone, 
  Z03_S02_Hall1,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  22.891,          ! Volume {m3} 
  10.039;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S02_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S01_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.11] 
  8.40761, -0.559081, -2.52, 
  8.12359, 1.22235, -2.52, 
  8.12359, 1.22235, -0.24, 
  8.40761, -0.559081, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S02_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.69] 
  2.91199, -1.43532, -2.52, 
  8.40761, -0.559081, -2.52, 
  8.40761, -0.559081, -0.24, 
  2.91199, -1.43532, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S02_Hall1,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.04] 
  8.12375, 1.2225, -2.52, 
  8.40775, -0.559005, -2.52, 
  2.91175, -1.4355, -2.52, 
  2.62775, 0.346002, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S02_Hall1_IG1 Lights, ! Name 
  Z03_S02_Hall1,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  19.9227,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S02_Hall1_IG2 Ventil, ! Name 
  Z03_S02_Hall1,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00317933,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S02_Hall1 Balance, ! Name 
  Z03_S02_Hall1,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S02_Hall1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S02_Hall1,   ! Zone 
  5.01941;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S02_Hall1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S02_Hall1, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S02_Hall1,   ! Zone Name 
  Thermostat_Z03_S02_Hall1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S03_Hall2 ------------------------ 
! [ZONE=Z03_S03_Hall2] 
! [SURFACES=5] 
  
Zone, 
  Z03_S03_Hall2,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  50.777,          ! Volume {m3} 
  22.269;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S03_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S03_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S05_Storage5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.59] 
  2.33216, 0.35967, -2.52, 
  2.1532, 1.48148, -2.52, 
  2.1532, 1.48148, -0.24, 
  2.33216, 0.35967, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S03_W02,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S03_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S02_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.39] 
  2.63506, -1.54024, -2.52, 
  2.33216, 0.35967, -2.52, 
  2.33216, 0.35967, -0.24, 
  2.63506, -1.54024, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S03_W03,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S03_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.92] 
  2.76741, -2.36988, -2.52, 
  2.63506, -1.54024, -2.52, 
  2.63506, -1.54024, -0.24, 
  2.76741, -2.36988, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S03_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S03_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S07_Storage8, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.02] 
  -2.87141, -3.26902, -2.52, 
  2.76741, -2.36988, -2.52, 
  2.76741, -2.36988, -0.24, 
  -2.87141, -3.26902, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S03_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S03_Hall2,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=22.27] 
  -3.48575, 0.582501, -2.52, 
  2.15325, 1.4815, -2.52, 
  2.76725, -2.37, -2.52, 
  -2.87125, -3.269, -2.52, 
  -3.30775, -0.533504, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S03_Hall2_IG1 Lights, ! Name 
  Z03_S03_Hall2,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  8.98094,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S03_Hall2_IG2 Ventil, ! Name 
  Z03_S03_Hall2,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00705235,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S03_Hall2 Balance, ! Name 
  Z03_S03_Hall2,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S03_Hall2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S03_Hall2,   ! Zone 
  11.1347;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S03_Hall2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S03_Hall2, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S03_Hall2,   ! Zone Name 
  Thermostat_Z03_S03_Hall2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S04_Hall3 ------------------------ 
! [ZONE=Z03_S04_Hall3] 
! [SURFACES=3] 
  
Zone, 
  Z03_S04_Hall3,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  34.386,          ! Volume {m3} 
  15.081;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S04_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S04_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S03_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.18] 
  -3.15779, -3.31468, -2.52, 
  -3.58449, -0.638484, -2.52, 
  -3.58449, -0.638484, -0.24, 
  -3.15779, -3.31468, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S04_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S04_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S03_DHS3,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.69] 
  -8.6533, -4.19095, -2.52, 
  -3.15779, -3.31468, -2.52, 
  -3.15779, -3.31468, -0.24, 
  -8.6533, -4.19095, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S04_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S04_Hall3,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=15.08] 
  -9.08025, -1.5145, -2.52, 
  -3.58425, -0.638501, -2.52, 
  -3.15775, -3.3145, -2.52, 
  -8.65325, -4.19101, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S04_Hall3_IG1 Lights, ! Name 
  Z03_S04_Hall3,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  13.2615,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S04_Hall3_IG2 Ventil, ! Name 
  Z03_S04_Hall3,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00477583,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S04_Hall3 Balance, ! Name 
  Z03_S04_Hall3,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S04_Hall3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S04_Hall3,   ! Zone 
  7.54062;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S04_Hall3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S04_Hall3, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S04_Hall3,   ! Zone Name 
  Thermostat_Z03_S04_Hall3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S05_Hall4 ------------------------ 
! [ZONE=Z03_S05_Hall4] 
! [SURFACES=6] 
  
Zone, 
  Z03_S05_Hall4,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  55.623,          ! Volume {m3} 
  24.396;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S05_W01,     ! Name 
  Wall,            ! Surface Type 
  C01_Concrete_Precast_1_0_290, ! Construction Name 
  Z03_S05_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S04_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.24] 
  -8.93968, -4.23664, -2.52, 
  -9.37043, -1.53569, -2.52, 
  -9.37043, -1.53569, -0.24, 
  -8.93968, -4.23664, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S05_W02,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S05_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S09_Storage10, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=11.48] 
  -11.9319, -4.71371, -0.24, 
  -17.7484, -5.64119, -0.24, 
  -17.7484, -5.64119, -2.52, 
  -14.6288, -5.14376, -2.52, 
  -14.6288, -5.14376, -0.386, 
  -13.7252, -4.99967, -0.386, 
  -13.7252, -4.99967, -2.52, 
  -11.9319, -4.71371, -2.52; 
  
BuildingSurface:Detailed, 
  Z03_S05_W03,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S05_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S08_Storage9, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.91] 
  -11.9319, -4.71371, -2.52, 
  -8.93968, -4.23664, -2.52, 
  -8.93968, -4.23664, -0.24, 
  -11.9319, -4.71371, -0.24; 
  
BuildingSurface:Detailed, 
  Z03_S05_W06,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S05_Hall4,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.74] 
  -18.179, -2.94039, -2.52, 
  -17.7484, -5.64122, -2.52, 
  -17.7484, -5.64122, -0.42, 
  -18.179, -2.94039, -0.42; 
  
BuildingSurface:Detailed, 
  Z03_S05_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S05_Hall4,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=11.10] 
  -12.9459, -4.87545, -2.52, 
  -13.3768, -2.1745, -2.52, 
  -9.37025, -1.5355, -2.52, 
  -8.93975, -4.23651, -2.52, 
  -11.9318, -4.7135, -2.52; 
  
BuildingSurface:Detailed, 
  Z03_S05_F02,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S05_Hall4,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.30] 
  -18.1793, -2.9405, -2.52, 
  -13.3767, -2.1745, -2.52, 
  -12.9492, -4.876, -2.52, 
  -17.7482, -5.641, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S05_Hall4_IG1 Lights, ! Name 
  Z03_S05_Hall4,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  8.19792,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S05_Hall4_IG2 Ventil, ! Name 
  Z03_S05_Hall4,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00772548,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S05_Hall4 Balance, ! Name 
  Z03_S05_Hall4,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S05_Hall4 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S05_Hall4,   ! Zone 
  12.1982;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S05_Hall4 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S05_Hall4, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S05_Hall4,   ! Zone Name 
  Thermostat_Z03_S05_Hall4, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S06_Hall ------------------------ 
! [ZONE=Z03_S06_Hall] 
! [SURFACES=13] 
  
Zone, 
  Z03_S06_Hall,    ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  290.041,         ! Volume {m3} 
  88.97;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S06_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S11_Service2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.37] 
  3.6816, -8.32515, 0, 
  3.18085, -5.18478, 0, 
  3.18085, -5.18478, 3.26, 
  3.6816, -8.32515, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S06_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S04_GroupRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.11] 
  2.34252, 0.453452, 0, 
  2.1441, 1.69775, 0, 
  2.1441, 1.69775, 3.26, 
  2.34252, 0.453452, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S06_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S13_Service4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.65] 
  5.47495, -2.0444, 0, 
  5.00885, 0.878697, 0, 
  5.00885, 0.878697, 3.26, 
  5.47495, -2.0444, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S06_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S02_CloackRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.93] 
  5.90635, -4.7503, 0, 
  5.47495, -2.0444, 0, 
  5.47495, -2.0444, 3.26, 
  5.90635, -4.7503, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S06_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S12_Service3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.00] 
  -5.10495, -6.5669, 0, 
  -2.37934, -6.1322, 0, 
  -2.37934, -6.1322, 3.26, 
  -5.10495, -6.5669, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S06_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S11_Service2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.00] 
  3.18086, -5.18478, 0, 
  5.90635, -4.7503, 0, 
  5.90635, -4.7503, 3.26, 
  3.18086, -5.18478, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S06_W07,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.39] 
  -1.8881, -9.21325, 0, 
  3.6816, -8.32515, 0, 
  3.6816, -8.32515, 3.26, 
  -1.8881, -9.21325, 3.26; 
  
FenestrationSurface:Detailed, 
  Z03_S06_W07_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z03_S06_W07,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -1.62864, -9.17188, 0.1, 
  0.692033, -8.80184, 0.1, 
  0.692033, -8.80184, 1.85, 
  -1.62864, -9.17188, 1.85; 
  
FenestrationSurface:Detailed, 
  Z03_S06_W07_G2,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z03_S06_W07,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  1.06696, -8.74206, 0.1, 
  3.38763, -8.37202, 0.1, 
  3.38763, -8.37202, 1.85, 
  1.06696, -8.74206, 1.85; 
  
BuildingSurface:Detailed, 
  Z03_S06_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S04_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.58] 
  -3.15775, -3.3145, 0, 
  -5.56475, -3.6835, 0, 
  -5.98875, -1.022, 0, 
  -3.58425, -0.638504, 0; 
  
BuildingSurface:Detailed, 
  Z03_S06_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S03_DHS3,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.78] 
  -5.54375, -3.8165, 0, 
  -3.13875, -3.433, 0, 
  -2.70025, -6.1835, 0, 
  -5.10475, -6.567, 0; 
  
BuildingSurface:Detailed, 
  Z03_S06_F03,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S03_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=22.27] 
  -3.48575, 0.582501, 0, 
  2.15325, 1.4815, 0, 
  2.76725, -2.37, 0, 
  -2.87125, -3.269, 0, 
  -3.30775, -0.533504, 0; 
  
BuildingSurface:Detailed, 
  Z03_S06_F04,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S07_Storage8, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=33.50] 
  -2.85275, -3.3875, 0, 
  2.78625, -2.48851, 0, 
  3.21525, -5.1795, 0, 
  3.18076, -5.18501, 0, 
  3.68174, -8.325, 0, 
  -1.88826, -9.213, 0, 
  -2.37925, -6.13201, 0, 
  -2.41425, -6.13751, 0; 
  
BuildingSurface:Detailed, 
  Z03_S06_F05,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S02_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.39] 
  2.91175, -1.4355, 0, 
  2.62775, 0.346001, 0, 
  5.03225, 0.7295, 0, 
  5.31625, -1.052, 0; 
  
BuildingSurface:Detailed, 
  Z03_S06_F06,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S06_Hall,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=8.83] 
  5.90624, -4.7505, 0, 
  3.50175, -5.134, 0, 
  2.93075, -1.554, 0, 
  5.33525, -1.1705, 0, 
  5.47475, -2.0445, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S06_Hall_IG1 Lights, ! Name 
  Z03_S06_Hall,    ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  2.24794,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S06_Hall_IG2 Infil, ! Name 
  Z03_S06_Hall,    ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00591396,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S06_Hall_IG3 Ventil, ! Name 
  Z03_S06_Hall,    ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0402835,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S06_Hall Balance, ! Name 
  Z03_S06_Hall,    ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S06_Hall Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S06_Hall,    ! Zone 
  44.4852;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S06_Hall DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S06_Hall, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S06_Hall,    ! Zone Name 
  Thermostat_Z03_S06_Hall, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S07_Hall2 ------------------------ 
! [ZONE=Z03_S07_Hall2] 
! [SURFACES=13] 
  
Zone, 
  Z03_S07_Hall2,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  71.268,          ! Volume {m3} 
  21.862;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S07_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.88] 
  -12.0267, -4.75413, 0, 
  -12.2623, -3.27685, 0, 
  -12.2623, -3.27685, 3.26, 
  -12.0267, -4.75413, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.97] 
  -12.2623, -3.27685, 0, 
  -10.4551, -2.98865, 0, 
  -10.4551, -2.98865, 3.26, 
  -12.2623, -3.27685, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_W03,     ! Name 
  Wall,            ! Surface Type 
  C84_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.29] 
  -19.4937, -3.07906, 0, 
  -19.0449, -5.89355, 0, 
  -19.0449, -5.89355, 3.26, 
  -19.4937, -3.07906, 3.26; 
  
FenestrationSurface:Detailed, 
  Z03_S07_W03_G1,  ! Name 
  Door,            ! Surface Type 
  H03_Door,        ! Construction Name 
  Z03_S07_W03,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.57] 
  -19.4697, -3.22969, 0, 
  -19.3256, -4.13327, 0, 
  -19.3256, -4.13327, 2.804, 
  -19.4697, -3.22969, 2.804; 
  
FenestrationSurface:Detailed, 
  Z03_S07_W03_G2,  ! Name 
  Door,            ! Surface Type 
  H03_Door,        ! Construction Name 
  Z03_S07_W03,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.57] 
  -19.2461, -4.63197, 0, 
  -19.102, -5.53555, 0, 
  -19.102, -5.53555, 2.804, 
  -19.2461, -4.63197, 2.804; 
  
BuildingSurface:Detailed, 
  Z03_S07_W04,     ! Name 
  Wall,            ! Surface Type 
  C84_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.26] 
  -19.4937, -3.07906, 3.26, 
  -18.5061, -2.9216, 3.26, 
  -18.5064, -2.92165, 0, 
  -19.4937, -3.07906, 0; 
  
BuildingSurface:Detailed, 
  Z03_S07_W05,     ! Name 
  Wall,            ! Surface Type 
  C84_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.26] 
  -19.0449, -5.89355, 0, 
  -18.0574, -5.7361, 0, 
  -18.0574, -5.7361, 3.26, 
  -19.0449, -5.89355, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_W06,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S16_Service5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.37] 
  -18.0605, -5.71629, 0, 
  -14.9201, -5.2156, 0, 
  -14.9201, -5.2156, 3.26, 
  -18.0605, -5.71629, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_W07,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.55] 
  -14.9201, -5.2156, 0, 
  -12.0267, -4.75413, 0, 
  -12.0267, -4.75413, 3.26, 
  -14.9201, -5.2156, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_W08,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.12] 
  -10.4551, -2.98865, 0, 
  -10.6542, -1.74045, 0, 
  -10.6542, -1.74045, 3.26, 
  -10.4551, -2.98865, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_W09,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S07_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.72] 
  -18.4231, -3.44244, 0, 
  -18.5061, -2.9216, 0, 
  -18.5061, -2.9216, 3.26, 
  -18.4231, -3.44244, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_W10,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S07_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.49] 
  -18.1396, -2.93401, 0, 
  -18.0676, -3.38577, 0, 
  -18.0676, -3.38577, 3.26, 
  -18.1396, -2.93401, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S07_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S05_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  9,               ! NVertex [AREA=18.13] 
  -17.7483, -5.641, 0, 
  -18.1072, -3.3925, 0, 
  -18.0677, -3.386, 0, 
  -18.1398, -2.934, 0, 
  -10.6543, -1.7405, 0, 
  -10.4553, -2.98851, 0, 
  -12.2622, -3.277, 0, 
  -12.0308, -4.72951, 0, 
  -14.8058, -5.172, 0; 
  
BuildingSurface:Detailed, 
  Z03_S07_F02,     ! Name 
  Floor,           ! Surface Type 
  C03_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=2.85] 
  -18.0572, -5.736, 0, 
  -19.0447, -5.8935, 0, 
  -19.4938, -3.079, 0, 
  -18.5063, -2.9215, 0, 
  -18.4232, -3.4425, 0; 
  
BuildingSurface:Detailed, 
  Z03_S07_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S07_Hall2,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=2.85] 
  -18.5062, -2.9215, 3.26, 
  -19.4938, -3.079, 3.26, 
  -19.0447, -5.8935, 3.26, 
  -18.0572, -5.736, 3.26, 
  -18.4232, -3.4425, 3.26; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S07_Hall2_IG1 Lights, ! Name 
  Z03_S07_Hall2,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  9.14814,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S07_Hall2_IG2 Infil, ! Name 
  Z03_S07_Hall2,   ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00781906,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S07_Hall2_IG3 Ventil, ! Name 
  Z03_S07_Hall2,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00989829,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S07_Hall2 Balance, ! Name 
  Z03_S07_Hall2,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S07_Hall2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S07_Hall2,   ! Zone 
  10.9312;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S07_Hall2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S07_Hall2, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S07_Hall2,   ! Zone Name 
  Thermostat_Z03_S07_Hall2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S08_Hall3 ------------------------ 
! [ZONE=Z03_S08_Hall3] 
! [SURFACES=12] 
  
Zone, 
  Z03_S08_Hall3,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  83.583,          ! Volume {m3} 
  25.639;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S08_W01,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S03_Toilet3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.85] 
  10.2321, -1.20487, 0, 
  14.429, -0.535602, 0, 
  14.429, -0.535602, 3.26, 
  10.2321, -1.20487, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_W02,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S14_Storage, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.35] 
  14.4298, -0.54051, 0, 
  17.5642, -0.040753, 0, 
  17.5642, -0.040753, 3.26, 
  14.4298, -0.54051, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_W03,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.20] 
  17.187, 2.32503, 0, 
  17.1288, 2.68979, 0, 
  17.1288, 2.68979, 3.26, 
  17.187, 2.32503, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_W04,     ! Name 
  Wall,            ! Surface Type 
  C84_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.20] 
  19.0582, 2.9975, 0, 
  17.4843, 2.74639, 0, 
  17.4843, 2.74639, 3.26, 
  19.0582, 2.9975, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_W05,     ! Name 
  Wall,            ! Surface Type 
  C84_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.20] 
  17.9197, 0.015936, 0, 
  19.4937, 0.266898, 0, 
  19.4937, 0.266898, 3.26, 
  17.9197, 0.015936, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_W06,     ! Name 
  Wall,            ! Surface Type 
  C84_ciana_podstawowa_Ribbed, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.01] 
  19.4937, 0.266899, 0, 
  19.0583, 2.9975, 0, 
  19.0583, 2.9975, 3.26, 
  19.4937, 0.266899, 3.26; 
  
FenestrationSurface:Detailed, 
  Z03_S08_W06_G1,  ! Name 
  Door,            ! Surface Type 
  H03_Door,        ! Construction Name 
  Z03_S08_W06,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.57] 
  19.2377, 1.87255, 0, 
  19.0936, 2.77613, 0, 
  19.0936, 2.77613, 2.804, 
  19.2377, 1.87255, 2.804; 
  
FenestrationSurface:Detailed, 
  Z03_S08_W06_G2,  ! Name 
  Door,            ! Surface Type 
  H03_Door,        ! Construction Name 
  Z03_S08_W06,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.57] 
  19.4604, 0.476169, 0, 
  19.3163, 1.37975, 0, 
  19.3163, 1.37975, 2.804, 
  19.4604, 0.476169, 2.804; 
  
BuildingSurface:Detailed, 
  Z03_S08_W07,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.24] 
  17.5642, -0.040752, 0, 
  17.5042, 0.335771, 0, 
  17.5042, 0.335771, 3.26, 
  17.5642, -0.040752, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_W08,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.20] 
  17.4843, 2.74639, 0, 
  17.5425, 2.38176, 0, 
  17.5425, 2.38176, 3.26, 
  17.4843, 2.74639, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_W09,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.24] 
  17.8597, 0.392426, 0, 
  17.9197, 0.015937, 0, 
  17.9197, 0.015937, 3.26, 
  17.8597, 0.392426, 3.26; 
  
BuildingSurface:Detailed, 
  Z03_S08_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S01_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=20.52] 
  9.79725, 1.5205, 0, 
  17.1288, 2.69, 0, 
  17.2068, 2.32799, 0, 
  17.5042, 0.335999, 0, 
  17.5642, -0.040997, 0, 
  14.4292, -0.535506, 0, 
  10.2322, -1.205, 0; 
  
BuildingSurface:Detailed, 
  Z03_S08_F03,     ! Name 
  Floor,           ! Surface Type 
  C04_Strop_Basement_Floor (Inv), ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.34] 
  19.4937, 0.266994, 0, 
  17.9606, 0.022495, 0, 
  17.4889, 2.74725, 0, 
  19.0582, 2.99749, 0; 
  
BuildingSurface:Detailed, 
  Z03_S08_F04,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S08_Hall3,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.28] 
  19.0582, 2.9975, 3.26, 
  17.5297, 2.7535, 3.26, 
  17.9653, 0.022995, 3.26, 
  19.4938, 0.266995, 3.26; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S08_Hall3_IG1 Lights, ! Name 
  Z03_S08_Hall3,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  7.80074,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S08_Hall3_IG2 Infil, ! Name 
  Z03_S08_Hall3,   ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00885588,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S08_Hall3_IG3 Ventil, ! Name 
  Z03_S08_Hall3,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0116088,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S08_Hall3 Balance, ! Name 
  Z03_S08_Hall3,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S08_Hall3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S08_Hall3,   ! Zone 
  12.8193;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S08_Hall3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S08_Hall3, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S08_Hall3,   ! Zone Name 
  Thermostat_Z03_S08_Hall3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S09_Hall1 ------------------------ 
! [ZONE=Z03_S09_Hall1] 
! [SURFACES=15] 
  
Zone, 
  Z03_S09_Hall1,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  54.603,          ! Volume {m3} 
  16.75;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S09_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S05_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.61] 
  3.04995, -3.221, 3.5, 
  5.657, -2.80525, 3.5, 
  5.657, -2.80525, 6.76, 
  3.04995, -3.221, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S05_ChangingRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  5.657, -2.80525, 3.5, 
  8.85661, -2.2951, 3.5, 
  8.85661, -2.2951, 6.76, 
  5.657, -2.80525, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S20_Storage5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.80] 
  8.8566, -2.29505, 3.5, 
  8.72114, -1.44575, 3.5, 
  8.72114, -1.44575, 6.76, 
  8.8566, -2.29505, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S18_Storage3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.48] 
  7.01139, -0.503255, 3.5, 
  6.74694, 1.1558, 3.5, 
  6.74694, 1.1558, 6.76, 
  7.01139, -0.503255, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S13_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.91] 
  11.8022, -0.954497, 3.5, 
  11.6132, 0.2305, 3.5, 
  11.6132, 0.2305, 6.76, 
  11.8022, -0.954497, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_W07,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S20_Storage5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.17] 
  8.72114, -1.44575, 3.5, 
  11.8022, -0.954497, 3.5, 
  11.8022, -0.954497, 6.76, 
  8.72114, -1.44575, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_W08,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.36] 
  7.53325, -2.5061, 3.5, 
  7.3711, -1.48885, 3.5, 
  7.3711, -1.48885, 6.76, 
  7.53325, -2.5061, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_W09,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.36] 
  7.4896, -1.46996, 3.5, 
  7.65176, -2.4872, 3.5, 
  7.65176, -2.4872, 6.76, 
  7.4896, -1.46996, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S09_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=3.37] 
  3.04975, -3.221, 3.5, 
  2.86075, -2.036, 3.5, 
  5.30025, -1.647, 3.5, 
  4.90025, 0.861498, 3.5, 
  5.00875, 0.878495, 3.5, 
  5.59775, -2.8145, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S09_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S13_Service4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=4.83] 
  5.57475, -1.907, 3.5, 
  5.12725, 0.897496, 3.5, 
  6.74675, 1.156, 3.5, 
  7.01125, -0.503507, 3.5, 
  7.15975, -0.480006, 3.5, 
  7.34225, -1.625, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S09_F03,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S02_CloackRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.43] 
  5.59325, -2.0255, 3.5, 
  7.41075, -1.736, 3.5, 
  7.53325, -2.506, 3.5, 
  5.71625, -2.7955, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S09_F04,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S02_CloackRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=0.95] 
  8.85675, -2.295, 3.5, 
  7.65175, -2.487, 3.5, 
  7.52925, -1.717, 3.5, 
  8.73375, -1.525, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S09_F05,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  10,              ! NVertex [AREA=3.03] 
  10.1137, -1.22401, 3.5, 
  8.95824, -1.408, 3.5, 
  8.87625, -0.894505, 3.5, 
  8.63925, -0.932503, 3.5, 
  8.71475, -1.4065, 3.5, 
  7.51025, -1.5985, 3.5, 
  7.48975, -1.47001, 3.5, 
  7.44025, -1.478, 3.5, 
  7.27825, -0.461004, 3.5, 
  9.92475, -0.039002, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S09_F06,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.91] 
  10.2323, -1.205, 3.5, 
  10.0433, -0.02, 3.5, 
  11.6133, 0.2305, 3.5, 
  11.8022, -0.954504, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S09_F07,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S09_Hall1,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  15,              ! NVertex [AREA=16.75] 
  7.01125, -0.503504, 6.76, 
  6.74675, 1.156, 6.76, 
  4.90025, 0.861499, 6.76, 
  5.30025, -1.647, 6.76, 
  2.86075, -2.036, 6.76, 
  3.04975, -3.221, 6.76, 
  7.53325, -2.506, 6.76, 
  7.37125, -1.489, 6.76, 
  7.48975, -1.47, 6.76, 
  7.65174, -2.487, 6.76, 
  8.85674, -2.29501, 6.76, 
  8.72125, -1.4455, 6.76, 
  11.8022, -0.954508, 6.76, 
  11.6132, 0.230495, 6.76, 
  8.76925, -0.223005, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S09_Hall1_IG1 Lights, ! Name 
  Z03_S09_Hall1,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  11.9399,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S09_Hall1_IG2 Infil, ! Name 
  Z03_S09_Hall1,   ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00345529,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S09_Hall1_IG3 Ventil, ! Name 
  Z03_S09_Hall1,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00758378,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S09_Hall1 Balance, ! Name 
  Z03_S09_Hall1,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S09_Hall1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S09_Hall1,   ! Zone 
  8.37525;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S09_Hall1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S09_Hall1, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S09_Hall1,   ! Zone Name 
  Thermostat_Z03_S09_Hall1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S10_Hall2 ------------------------ 
! [ZONE=Z03_S10_Hall2] 
! [SURFACES=7] 
  
Zone, 
  Z03_S10_Hall2,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  5.507,           ! Ceiling Height {m} 
  93.892,          ! Volume {m3} 
  17.048;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S10_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S10_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z05_S01_ManagerRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  -2.75665, -4.1468, 3.5, 
  0.087302, -3.69335, 3.5, 
  0.087302, -3.69335, 6.76, 
  -2.75665, -4.1468, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S10_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S10_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z05_S02_DoctorRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  0.087302, -3.69335, 3.5, 
  2.93145, -3.2399, 3.5, 
  2.93145, -3.2399, 6.76, 
  0.087302, -3.69335, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S10_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S10_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S07_Toilet3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.67] 
  2.74245, -2.0549, 3.5, 
  2.32365, 0.572007, 3.5, 
  2.32365, 0.572007, 6.76, 
  2.74245, -2.0549, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S10_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S10_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.91] 
  2.93145, -3.2399, 3.5, 
  2.74245, -2.0549, 3.5, 
  2.74245, -2.0549, 6.76, 
  2.93145, -3.2399, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S10_W05,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S10_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S06_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.72] 
  2.32365, 0.572006, 3.5, 
  2.14414, 1.6978, 3.5, 
  2.14414, 1.6978, 6.76, 
  2.32365, 0.572006, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S10_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S10_Hall2,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=28.80] 
  2.14425, 1.698, 3.5, 
  2.93125, -3.24, 3.5, 
  -2.75675, -4.147, 3.5, 
  -3.54425, 0.790505, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S10_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S10_Hall2,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=28.80] 
  -3.54425, 0.791001, 6.76, 
  -2.75675, -4.147, 6.76, 
  2.93125, -3.24001, 6.76, 
  2.14425, 1.69799, 6.76, 
  -1.50976, 1.115, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S10_Hall2_IG1 Lights, ! Name 
  Z03_S10_Hall2,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  11.7314,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S10_Hall2_IG2 Infil, ! Name 
  Z03_S10_Hall2,   ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00594151,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S10_Hall2_IG3 Ventil, ! Name 
  Z03_S10_Hall2,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0130406,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S10_Hall2 Balance, ! Name 
  Z03_S10_Hall2,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S10_Hall2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S10_Hall2,   ! Zone 
  8.52416;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S10_Hall2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S10_Hall2, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S10_Hall2,   ! Zone Name 
  Thermostat_Z03_S10_Hall2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S11_Hall3 ------------------------ 
! [ZONE=Z03_S11_Hall3] 
! [SURFACES=12] 
  
Zone, 
  Z03_S11_Hall3,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  61.07,           ! Volume {m3} 
  18.734;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S11_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z06_S01_Kitchen, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.58] 
  -8.63955, -4.214, 3.5, 
  -3.01065, -3.3165, 3.5, 
  -3.01065, -3.3165, 6.76, 
  -8.63955, -4.214, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S11_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S10_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  -3.01065, -3.3165, 3.5, 
  -3.4641, -0.472448, 3.5, 
  -3.4641, -0.472448, 6.76, 
  -3.01065, -3.3165, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S11_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S17_Storage2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.24] 
  -3.78105, 0.752999, 3.5, 
  -3.9858, 2.03675, 3.5, 
  -3.9858, 2.03675, 6.76, 
  -3.78105, 0.752999, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S11_W04,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S10_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.11] 
  -3.58264, -0.491348, 3.5, 
  -3.78105, 0.752999, 3.5, 
  -3.78105, 0.752999, 6.76, 
  -3.58264, -0.491348, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S11_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S06_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.74] 
  -7.82991, -1.29016, 3.5, 
  -8.25185, 1.3565, 3.5, 
  -8.25185, 1.3565, 6.76, 
  -7.82991, -1.29016, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S11_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S25_Storage10, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.53] 
  -7.611, -2.66275, 3.5, 
  -7.82991, -1.29016, 3.5, 
  -7.82991, -1.29016, 6.76, 
  -7.611, -2.66275, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S11_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S03_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=3.07] 
  -9.49625, 1.158, 3.5, 
  -8.25175, 1.3565, 3.5, 
  -7.86775, -1.053, 3.5, 
  -8.09475, -1.0895, 3.5, 
  -9.11175, -1.2515, 3.5, 
  -9.30075, -0.066507, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S11_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.75] 
  -7.68775, -4.022, 3.5, 
  -8.64625, -4.1745, 3.5, 
  -9.09275, -1.37, 3.5, 
  -8.13525, -1.2175, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S11_F03,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S15_Service, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=2.80] 
  -5.68325, -3.70201, 3.5, 
  -7.56926, -4.003, 3.5, 
  -8.01675, -1.1985, 3.5, 
  -7.84875, -1.1715, 3.5, 
  -7.82975, -1.29, 3.5, 
  -7.61125, -2.663, 3.5, 
  -5.89275, -2.389, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S11_F04,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S03_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=3.37] 
  -3.60175, -0.373003, 3.5, 
  -4.96425, -0.589998, 3.5, 
  -5.34825, 1.8195, 3.5, 
  -3.98575, 2.03649, 3.5, 
  -3.78125, 0.753, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S11_F05,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=5.80] 
  -3.01075, -3.3165, 3.5, 
  -5.55875, -3.7225, 3.5, 
  -5.56475, -3.6835, 3.5, 
  -5.77425, -2.37, 3.5, 
  -4.70775, -2.2, 3.5, 
  -4.94575, -0.708501, 3.5, 
  -3.46425, -0.472498, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S11_F06,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S11_Hall3,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  11,              ! NVertex [AREA=18.73] 
  -8.63975, -4.214, 6.76, 
  -3.01075, -3.3165, 6.76, 
  -3.46425, -0.472504, 6.76, 
  -3.58275, -0.491504, 6.76, 
  -3.98575, 2.0365, 6.76, 
  -5.34825, 1.8195, 6.76, 
  -4.70775, -2.2, 6.76, 
  -7.61125, -2.663, 6.76, 
  -8.25175, 1.3565, 6.76, 
  -9.49625, 1.158, 6.76, 
  -8.85525, -2.861, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S11_Hall3_IG1 Lights, ! Name 
  Z03_S11_Hall3,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  10.6755,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S11_Hall3_IG2 Infil, ! Name 
  Z03_S11_Hall3,   ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00386454,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S11_Hall3_IG3 Ventil, ! Name 
  Z03_S11_Hall3,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.008482,        ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S11_Hall3 Balance, ! Name 
  Z03_S11_Hall3,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S11_Hall3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S11_Hall3,   ! Zone 
  9.36723;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S11_Hall3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S11_Hall3, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S11_Hall3,   ! Zone Name 
  Thermostat_Z03_S11_Hall3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S12_Hall4 ------------------------ 
! [ZONE=Z03_S12_Hall4] 
! [SURFACES=10] 
  
Zone, 
  Z03_S12_Hall4,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  7.482,           ! Ceiling Height {m} 
  72.541,          ! Volume {m3} 
  9.696;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S12_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.00] 
  -18.1396, -2.93406, 3.5, 
  -17.7049, -5.65961, 3.5, 
  -17.7049, -5.65961, 6.76, 
  -18.1396, -2.93406, 6.76; 
  
FenestrationSurface:Detailed, 
  Z03_S12_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z03_S12_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -18.1073, -3.13649, 4.67, 
  -17.7372, -5.45717, 4.67, 
  -17.7372, -5.45717, 6.42, 
  -18.1073, -3.13649, 6.42; 
  
BuildingSurface:Detailed, 
  Z03_S12_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S21_Storage6, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.78] 
  -17.7049, -5.65961, 3.5, 
  -12.0168, -4.75265, 3.5, 
  -12.0168, -4.75265, 6.76, 
  -17.7049, -5.65961, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S12_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z08_S02_PreparationRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.78] 
  -12.0168, -4.75265, 3.5, 
  -9.0542, -4.28016, 3.5, 
  -9.0542, -4.28016, 6.76, 
  -12.0168, -4.75265, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S12_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z06_S01_Kitchen, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=0.98] 
  -9.0542, -4.28016, 3.5, 
  -8.75805, -4.2329, 3.5, 
  -8.75805, -4.2329, 6.76, 
  -9.0542, -4.28016, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S12_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.47] 
  -8.75805, -4.2329, 3.5, 
  -8.97375, -2.88, 3.5, 
  -8.97375, -2.88, 6.76, 
  -8.75805, -4.2329, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S12_W06,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S24_Storage9, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.53] 
  -10.929, -3.19186, 3.5, 
  -11.148, -1.8192, 3.5, 
  -11.148, -1.8192, 6.76, 
  -10.929, -3.19186, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S12_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S07_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=17.55] 
  -11.1478, -1.819, 3.5, 
  -10.9493, -3.0675, 3.5, 
  -12.2623, -3.277, 3.5, 
  -12.0267, -4.75401, 3.5, 
  -17.7048, -5.6595, 3.5, 
  -18.1397, -2.934, 3.5, 
  -11.7208, -1.9105, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S12_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=2.35] 
  -10.2197, -4.466, 3.5, 
  -11.9083, -4.735, 3.5, 
  -12.1248, -3.3765, 3.5, 
  -10.9293, -3.192, 3.5, 
  -10.4352, -3.113, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S12_F03,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=1.77] 
  -10.1012, -4.447, 3.5, 
  -10.3167, -3.0945, 3.5, 
  -8.97375, -2.88, 3.5, 
  -8.76475, -4.1935, 3.5, 
  -8.82375, -4.203, 3.5, 
  -8.87875, -3.8555, 3.5, 
  -9.11575, -3.8935, 3.5, 
  -9.05425, -4.28001, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S12_F04,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S12_Hall4,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=22.25] 
  -18.1398, -2.934, 6.76, 
  -17.7048, -5.65951, 6.76, 
  -8.75825, -4.23301, 6.76, 
  -8.97375, -2.88, 6.76, 
  -10.9293, -3.192, 6.76, 
  -11.1477, -1.819, 6.76, 
  -13.4193, -2.1815, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S12_Hall4_IG1 Lights, ! Name 
  Z03_S12_Hall4,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  20.6281,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S12_Hall4_IG2 Infil, ! Name 
  Z03_S12_Hall4,   ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00750701,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S12_Hall4_IG3 Ventil, ! Name 
  Z03_S12_Hall4,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0100751,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S12_Hall4 Balance, ! Name 
  Z03_S12_Hall4,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S12_Hall4 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S12_Hall4,   ! Zone 
  4.84776;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S12_Hall4 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S12_Hall4, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S12_Hall4,   ! Zone Name 
  Thermostat_Z03_S12_Hall4, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------ ZONE: Z03_S13_Hall5 ------------------------ 
! [ZONE=Z03_S13_Hall5] 
! [SURFACES=4] 
  
Zone, 
  Z03_S13_Hall5,   ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  14.949,          ! Ceiling Height {m} 
  51.824,          ! Volume {m3} 
  3.467;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z03_S13_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z03_S13_Hall5,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.00] 
  17.6089, -0.028544, 3.5, 
  17.1743, 2.69695, 3.5, 
  17.1743, 2.69695, 6.76, 
  17.6089, -0.028544, 6.76; 
  
FenestrationSurface:Detailed, 
  Z03_S13_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z03_S13_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  17.5766, 0.173908, 4.67, 
  17.2066, 2.49459, 4.67, 
  17.2066, 2.49459, 6.42, 
  17.5766, 0.173908, 6.42; 
  
BuildingSurface:Detailed, 
  Z03_S13_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z03_S13_Hall5,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S06_WaitingRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.78] 
  11.9207, -0.935612, 3.5, 
  17.6089, -0.028545, 3.5, 
  17.6089, -0.028545, 6.76, 
  11.9207, -0.935612, 6.76; 
  
BuildingSurface:Detailed, 
  Z03_S13_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S13_Hall5,   ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=15.86] 
  11.4863, 1.78999, 3.5, 
  17.1287, 2.69, 3.5, 
  17.1868, 2.325, 3.5, 
  17.2323, 2.3325, 3.5, 
  17.5492, 0.342999, 3.5, 
  17.5042, 0.336003, 3.5, 
  17.5632, -0.035997, 3.5, 
  11.9208, -0.935499, 3.5; 
  
BuildingSurface:Detailed, 
  Z03_S13_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z03_S13_Hall5,   ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=15.90] 
  17.1743, 2.697, 6.76, 
  11.4863, 1.79, 6.76, 
  11.9207, -0.935507, 6.76, 
  17.6087, -0.028508, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
Lights, 
  Z03_S13_Hall5_IG1 Lights, ! Name 
  Z03_S13_Hall5,   ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  57.6898,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z03_S13_Hall5_IG2 Infil, ! Name 
  Z03_S13_Hall5,   ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00619601,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z03_S13_Hall5_IG3 Ventil, ! Name 
  Z03_S13_Hall5,   ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00719781,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z03_S13_Hall5 Balance, ! Name 
  Z03_S13_Hall5,   ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z03_S13_Hall5 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z03_S13_Hall5,   ! Zone 
  1.73341;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z03_S13_Hall5 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z03_S13_Hall5, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z03_S13_Hall5,   ! Zone Name 
  Thermostat_Z03_S13_Hall5, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------------- ZONE: Z04_S01_DHS ------------------------- 
! [ZONE=Z04_S01_DHS] 
! [SURFACES=5] 
  
Zone, 
  Z04_S01_DHS,     ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  111.32,          ! Volume {m3} 
  48.826;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z04_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z04_S01_DHS,     ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=20.22] 
  16.2352, 8.42059, -2.52, 
  7.47736, 7.024, -2.52, 
  7.47736, 7.024, -0.24, 
  16.2352, 8.42059, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z04_S01_DHS,     ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S01_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=15.50] 
  15.0745, 2.65589, -0.24, 
  8.35905, 1.58503, -0.24, 
  8.35938, 1.58508, -2.52, 
  15.0745, 2.65589, -2.52; 
  
BuildingSurface:Detailed, 
  Z04_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z04_S01_DHS,     ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.56] 
  17.1029, 2.9793, -2.52, 
  16.2352, 8.42059, -2.52, 
  16.2352, 8.42059, -0.24, 
  17.1029, 2.9793, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z04_S01_DHS,     ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S01_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.68] 
  15.0745, 2.65589, -2.52, 
  17.1029, 2.9793, -2.52, 
  17.1029, 2.9793, -0.24, 
  15.0745, 2.65589, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S01_F02,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z04_S01_DHS,     ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=48.52] 
  8.35475, 1.61449, -2.52, 
  7.49155, 7.0263, -2.52, 
  16.2353, 8.4205, -2.52, 
  17.0981, 3.00905, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
OtherEquipment, 
  Z04_S01_DHS_IG1 ElecEq, ! Name 
  Coal,            ! Fuel Use Type 
  Z04_S01_DHS,     ! Zone Name 
  Sched1_flow_rate_fraction, ! SCHEDULE Name 
  Watts/Area,      ! Design Level calculation method 
  ,                ! Design Level {W} 
  10.2404,         ! Power per Zone Area {watts/m2} 
  ,                ! Power per Person {watts/person} 
  0,               ! Fraction Latent 
  0.7,             ! Fraction Radiant (*) 
  0,               ! Fraction Lost (*) 
  ,                ! Carbon Dioxide Generation Rate 
  ;                ! End -Use Subcategory 
  
ZoneVentilation:DesignFlowRate, 
  Z04_S01_DHS_IG2 Ventil, ! Name 
  Z04_S01_DHS,     ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00927666,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z04_S01_DHS Balance, ! Name 
  Z04_S01_DHS,     ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
! ------------------------ ZONE: Z04_S02_DHS2 ------------------------ 
! [ZONE=Z04_S02_DHS2] 
! [SURFACES=3] 
  
Zone, 
  Z04_S02_DHS2,    ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  42.397,          ! Volume {m3} 
  18.595;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z04_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z04_S02_DHS2,    ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=20.19] 
  9.21686, -3.7921, -2.52, 
  17.9604, -2.3979, -2.52, 
  17.9604, -2.3979, -0.24, 
  9.21686, -3.7921, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z04_S02_DHS2,    ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.79] 
  17.9604, -2.3979, -2.52, 
  17.6297, -0.323986, -2.52, 
  17.6297, -0.323986, -0.24, 
  17.9604, -2.3979, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z04_S02_DHS2,    ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=18.59] 
  17.6297, -0.324004, -2.52, 
  17.9602, -2.398, -2.52, 
  9.21675, -3.792, -2.52, 
  8.88625, -1.718, -2.52, 
  14.3568, -0.846002, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
OtherEquipment, 
  Z04_S02_DHS2_IG1 ElecEq, ! Name 
  Coal,            ! Fuel Use Type 
  Z04_S02_DHS2,    ! Zone Name 
  Sched1_flow_rate_fraction, ! SCHEDULE Name 
  Watts/Area,      ! Design Level calculation method 
  ,                ! Design Level {W} 
  26.8896,         ! Power per Zone Area {watts/m2} 
  ,                ! Power per Person {watts/person} 
  0,               ! Fraction Latent 
  0.7,             ! Fraction Radiant (*) 
  0,               ! Fraction Lost (*) 
  ,                ! Carbon Dioxide Generation Rate 
  ;                ! End -Use Subcategory 
  
ZoneVentilation:DesignFlowRate, 
  Z04_S02_DHS2_IG2 Ventil, ! Name 
  Z04_S02_DHS2,    ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00353311,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z04_S02_DHS2 Balance, ! Name 
  Z04_S02_DHS2,    ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
! ------------------------ ZONE: Z04_S03_DHS3 ------------------------ 
! [ZONE=Z04_S03_DHS3] 
! [SURFACES=4] 
  
Zone, 
  Z04_S03_DHS3,    ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  75.209,          ! Volume {m3} 
  32.986;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z04_S03_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z04_S03_DHS3,    ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S07_Storage8, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.55] 
  -2.20274, -9.30393, -2.52, 
  -3.13889, -3.43318, -2.52, 
  -3.13889, -3.43318, -0.24, 
  -2.20274, -9.30393, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S03_W02,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z04_S03_DHS3,    ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.62] 
  -7.66864, -10.1755, -2.52, 
  -2.20274, -9.30393, -2.52, 
  -2.20274, -9.30393, -0.24, 
  -7.66864, -10.1755, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S03_W03,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z04_S03_DHS3,    ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.39] 
  -8.17884, -6.976, -2.52, 
  -7.66864, -10.1755, -2.52, 
  -7.66864, -10.1755, -0.24, 
  -8.17884, -6.976, -0.24; 
  
BuildingSurface:Detailed, 
  Z04_S03_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z04_S03_DHS3,    ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=33.03] 
  -2.20275, -9.304, -2.52, 
  -7.66875, -10.1755, -2.52, 
  -8.20825, -6.9805, -2.52, 
  -8.63424, -4.3095, -2.52, 
  -3.13875, -3.433, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
OtherEquipment, 
  Z04_S03_DHS3_IG1 ElecEq, ! Name 
  Coal,            ! Fuel Use Type 
  Z04_S03_DHS3,    ! Zone Name 
  Sched1_flow_rate_fraction, ! SCHEDULE Name 
  Watts/Area,      ! Design Level calculation method 
  ,                ! Design Level {W} 
  15.1579,         ! Power per Zone Area {watts/m2} 
  ,                ! Power per Person {watts/person} 
  0,               ! Fraction Latent 
  0.7,             ! Fraction Radiant (*) 
  0,               ! Fraction Lost (*) 
  ,                ! Carbon Dioxide Generation Rate 
  ;                ! End -Use Subcategory 
  
ZoneVentilation:DesignFlowRate, 
  Z04_S03_DHS3_IG2 Ventil, ! Name 
  Z04_S03_DHS3,    ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00626745,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z04_S03_DHS3 Balance, ! Name 
  Z04_S03_DHS3,    ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
! --------------------- ZONE: Z05_S01_ManagerRoom --------------------- 
! [ZONE=Z05_S01_ManagerRoom] 
! [SURFACES=4] 
  
Zone, 
  Z05_S01_ManagerRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.259,           ! Ceiling Height {m} 
  46.141,          ! Volume {m3} 
  14.156;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z05_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z05_S01_ManagerRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.19] 
  -1.94739, -9.22275, 3.5, 
  0.837454, -8.7787, 3.5, 
  0.837454, -8.7787, 6.76, 
  -1.94739, -9.22275, 6.76; 
  
FenestrationSurface:Detailed, 
  Z05_S01_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z05_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -1.70043, -9.18337, 4.67, 
  0.620248, -8.81333, 4.67, 
  0.620248, -8.81333, 6.42, 
  -1.70043, -9.18337, 6.42; 
  
BuildingSurface:Detailed, 
  Z05_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z05_S01_ManagerRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z05_S02_DoctorRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=16.37] 
  0.837454, -8.7787, 3.5, 
  0.046946, -3.8213, 3.5, 
  0.046946, -3.8213, 6.76, 
  0.837454, -8.7787, 6.76; 
  
BuildingSurface:Detailed, 
  Z05_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z05_S01_ManagerRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=13.97] 
  0.046754, -3.8215, 3.5, 
  0.837244, -8.7785, 3.5, 
  -1.88825, -9.213, 3.5, 
  -2.37925, -6.132, 3.5, 
  -2.43875, -6.14151, 3.5, 
  -2.73775, -4.2655, 3.5; 
  
BuildingSurface:Detailed, 
  Z05_S01_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z05_S01_ManagerRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=14.15] 
  -1.94725, -9.2225, 6.76, 
  0.837248, -8.7785, 6.76, 
  0.046753, -3.82151, 6.76, 
  -2.73775, -4.26551, 6.76, 
  -2.40075, -6.3785, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z05_S01_ManagerRoom_IG1 People, ! Name 
  Z05_S01_ManagerRoom, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  2,               ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.58,            ! Fraction Radiant 
  0.6,             ! Sensible Heat Fraction (*) 
  Z05_S01_ManagerRoom_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z05_S01_ManagerRoom_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 130; 
  
Lights, 
  Z05_S01_ManagerRoom_IG2 Lights, ! Name 
  Z05_S01_ManagerRoom, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  7.06397,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z05_S01_ManagerRoom_IG3 Infil, ! Name 
  Z05_S01_ManagerRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00587678,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z05_S01_ManagerRoom_IG4 Ventil, ! Name 
  Z05_S01_ManagerRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0068,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z05_S01_ManagerRoom Balance, ! Name 
  Z05_S01_ManagerRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z05_S01_ManagerRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z05_S01_ManagerRoom, ! Zone 
  7.07817;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z05_S01_ManagerRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z05_S01_ManagerRoom, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z05_S01_ManagerRoom, ! Zone Name 
  Thermostat_Z05_S01_ManagerRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z05_S02_DoctorRoom --------------------- 
! [ZONE=Z05_S02_DoctorRoom] 
! [SURFACES=5] 
  
Zone, 
  Z05_S02_DoctorRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  46.153,          ! Volume {m3} 
  14.156;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z05_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z05_S02_DoctorRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.19] 
  0.955956, -8.7598, 3.5, 
  3.74081, -8.31565, 3.5, 
  3.74081, -8.31565, 6.76, 
  0.955956, -8.7598, 6.76; 
  
FenestrationSurface:Detailed, 
  Z05_S02_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z05_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  1.17325, -8.72514, 4.67, 
  3.49392, -8.35502, 4.67, 
  3.49392, -8.35502, 6.42, 
  1.17325, -8.72514, 6.42; 
  
BuildingSurface:Detailed, 
  Z05_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z05_S02_DoctorRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S05_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  3.74081, -8.31565, 3.5, 
  3.2873, -5.47165, 3.5, 
  3.2873, -5.47165, 6.76, 
  3.74081, -8.31565, 6.76; 
  
BuildingSurface:Detailed, 
  Z05_S02_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z05_S02_DoctorRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S05_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.98] 
  3.2873, -5.47165, 3.5, 
  2.95035, -3.3584, 3.5, 
  2.95035, -3.3584, 6.76, 
  3.2873, -5.47165, 6.76; 
  
BuildingSurface:Detailed, 
  Z05_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z05_S02_DoctorRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=13.97] 
  0.165249, -3.8025, 3.5, 
  2.95025, -3.35851, 3.5, 
  3.24025, -5.1755, 3.5, 
  3.18075, -5.185, 3.5, 
  3.68175, -8.32501, 3.5, 
  0.955746, -8.75951, 3.5; 
  
BuildingSurface:Detailed, 
  Z05_S02_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z05_S02_DoctorRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=14.16] 
  0.165254, -3.8025, 6.76, 
  0.955749, -8.76, 6.76, 
  3.74075, -8.3155, 6.76, 
  2.95025, -3.3585, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z05_S02_DoctorRoom_IG1 People, ! Name 
  Z05_S02_DoctorRoom, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  2,               ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.58,            ! Fraction Radiant 
  0.6,             ! Sensible Heat Fraction (*) 
  Z05_S02_DoctorRoom_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z05_S02_DoctorRoom_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 130; 
  
Lights, 
  Z05_S02_DoctorRoom_IG2 Lights, ! Name 
  Z05_S02_DoctorRoom, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  7.06389,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
ZoneInfiltration:FlowCoefficient, 
  Z05_S02_DoctorRoom_IG3 Infil, ! Name 
  Z05_S02_DoctorRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00587753,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z05_S02_DoctorRoom_IG4 Ventil, ! Name 
  Z05_S02_DoctorRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0068,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z05_S02_DoctorRoom Balance, ! Name 
  Z05_S02_DoctorRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z05_S02_DoctorRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z05_S02_DoctorRoom, ! Zone 
  7.07825;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z05_S02_DoctorRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z05_S02_DoctorRoom, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z05_S02_DoctorRoom, ! Zone Name 
  Thermostat_Z05_S02_DoctorRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z06_S01_Kitchen ----------------------- 
! [ZONE=Z06_S01_Kitchen] 
! [SURFACES=9] 
  
Zone, 
  Z06_S01_Kitchen, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  109.049,         ! Volume {m3} 
  33.451;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z06_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.00] 
  -7.63549, -10.1297, 3.5, 
  -2.18439, -9.26054, 3.5, 
  -2.18439, -9.26054, 6.76, 
  -7.63549, -10.1297, 6.76; 
  
FenestrationSurface:Detailed, 
  Z06_S01_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z06_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -7.4577, -10.1014, 4.67, 
  -5.13702, -9.73135, 4.67, 
  -5.13702, -9.73135, 6.42, 
  -7.4577, -10.1014, 6.42; 
  
FenestrationSurface:Detailed, 
  Z06_S01_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z06_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -4.61363, -9.6479, 4.67, 
  -2.29295, -9.27785, 4.67, 
  -2.29295, -9.27785, 6.42, 
  -4.61363, -9.6479, 6.42; 
  
BuildingSurface:Detailed, 
  Z06_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  -8.1457, -6.93016, 3.5, 
  -7.63549, -10.1297, 3.5, 
  -7.63549, -10.1297, 6.76, 
  -8.1457, -6.93016, 6.76; 
  
FenestrationSurface:Detailed, 
  Z06_S01_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z06_S01_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -8.06066, -7.46344, 4.67, 
  -7.6906, -9.78412, 4.67, 
  -7.6906, -9.78412, 6.42, 
  -8.06066, -7.46344, 6.42; 
  
BuildingSurface:Detailed, 
  Z06_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z05_S01_ManagerRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  -2.18439, -9.26054, 3.5, 
  -2.63786, -6.41645, 3.5, 
  -2.63786, -6.41645, 6.76, 
  -2.18439, -9.26054, 6.76; 
  
BuildingSurface:Detailed, 
  Z06_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S10_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.80] 
  -2.85625, -4.2842, 3.5, 
  -2.99175, -3.435, 3.5, 
  -2.99175, -3.435, 6.76, 
  -2.85625, -4.2842, 6.76; 
  
BuildingSurface:Detailed, 
  Z06_S01_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z05_S01_ManagerRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.98] 
  -2.5193, -6.39755, 3.5, 
  -2.85625, -4.2842, 3.5, 
  -2.85625, -4.2842, 6.76, 
  -2.5193, -6.39755, 6.76; 
  
BuildingSurface:Detailed, 
  Z06_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S01_CloackRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=17.92] 
  -4.73225, -9.667, 3.5, 
  -7.63525, -10.1295, 3.5, 
  -8.14575, -6.93001, 3.5, 
  -8.38275, -6.968, 3.5, 
  -8.79825, -4.361, 3.5, 
  -8.67975, -4.342, 3.5, 
  -5.65775, -3.86, 3.5, 
  -5.20475, -6.70451, 3.5; 
  
BuildingSurface:Detailed, 
  Z06_S01_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.12] 
  -5.10475, -6.567, 3.5, 
  -5.53975, -3.8415, 3.5, 
  -2.99175, -3.435, 3.5, 
  -2.55725, -6.1605, 3.5; 
  
BuildingSurface:Detailed, 
  Z06_S01_F03,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S12_Service3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.20] 
  -4.61375, -9.648, 3.5, 
  -5.08625, -6.6855, 3.5, 
  -2.71575, -6.3075, 3.5, 
  -2.24375, -9.27, 3.5; 
  
BuildingSurface:Detailed, 
  Z06_S01_F04,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z06_S01_Kitchen, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  9,               ! NVertex [AREA=33.45] 
  -8.79825, -4.361, 6.76, 
  -8.38275, -6.968, 6.76, 
  -8.14575, -6.93, 6.76, 
  -7.63525, -10.1295, 6.76, 
  -2.18425, -9.2605, 6.76, 
  -2.63775, -6.4165, 6.76, 
  -2.51925, -6.3975, 6.76, 
  -2.99175, -3.435, 6.76, 
  -8.67975, -4.342, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z06_S01_Kitchen_IG1 People, ! Name 
  Z06_S01_Kitchen, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  11.1504,         ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z06_S01_Kitchen_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z06_S01_Kitchen_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 126; 
  
Lights, 
  Z06_S01_Kitchen_IG2 Lights, ! Name 
  Z06_S01_Kitchen, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  14.9471,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
OtherEquipment, 
  Z06_S01_Kitchen_IG3 ElecEq, ! Name 
  Electricity,     ! Fuel Use Type 
  Z06_S01_Kitchen, ! Zone Name 
  Sched1_flow_rate_fraction, ! SCHEDULE Name 
  Watts/Area,      ! Design Level calculation method 
  ,                ! Design Level {W} 
  11.9577,         ! Power per Zone Area {watts/m2} 
  ,                ! Power per Person {watts/person} 
  0,               ! Fraction Latent 
  0.7,             ! Fraction Radiant (*) 
  0,               ! Fraction Lost (*) 
  ,                ! Carbon Dioxide Generation Rate 
  ;                ! End -Use Subcategory 
  
ZoneInfiltration:FlowCoefficient, 
  Z06_S01_Kitchen_IG4 Infil, ! Name 
  Z06_S01_Kitchen, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0159733,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z06_S01_Kitchen_IG5 Ventil, ! Name 
  Z06_S01_Kitchen, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z06_S01_Kitchen Balance, ! Name 
  Z06_S01_Kitchen, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z06_S01_Kitchen Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z06_S01_Kitchen, ! Zone 
  16.7257;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z06_S01_Kitchen DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z06_S01_Kitchen, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z06_S01_Kitchen, ! Zone Name 
  Thermostat_Z06_S01_Kitchen, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z06_S02_Kitchen2 ---------------------- 
! [ZONE=Z06_S02_Kitchen2] 
! [SURFACES=6] 
  
Zone, 
  Z06_S02_Kitchen2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  73.794,          ! Volume {m3} 
  22.636;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z06_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.78] 
  1.42599, 6.20089, 3.5, 
  -4.26211, 5.29389, 3.5, 
  -4.26211, 5.29389, 6.76, 
  1.42599, 6.20089, 6.76; 
  
FenestrationSurface:Detailed, 
  Z06_S02_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z06_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  1.19396, 6.16389, 4.67, 
  -1.12672, 5.79384, 4.67, 
  -1.12672, 5.79384, 6.42, 
  1.19396, 6.16389, 6.42; 
  
FenestrationSurface:Detailed, 
  Z06_S02_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z06_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -1.7279, 5.69798, 4.67, 
  -4.04858, 5.32794, 4.67, 
  -4.04858, 5.32794, 6.42, 
  -1.7279, 5.69798, 6.42; 
  
BuildingSurface:Detailed, 
  Z06_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S06_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=14.08] 
  2.10635, 1.93481, 3.5, 
  1.42599, 6.20088, 3.5, 
  1.42599, 6.20088, 6.76, 
  2.10635, 1.93481, 6.76; 
  
BuildingSurface:Detailed, 
  Z06_S02_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S10_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=11.87] 
  -1.48829, 1.36165, 3.5, 
  2.10635, 1.93481, 3.5, 
  2.10635, 1.93481, 6.76, 
  -1.48829, 1.36165, 6.76; 
  
BuildingSurface:Detailed, 
  Z06_S02_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S17_Storage2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.91] 
  -3.7488, 2.07455, 3.5, 
  -1.6552, 2.40835, 3.5, 
  -1.6552, 2.40835, 6.76, 
  -3.7488, 2.07455, 6.76; 
  
BuildingSurface:Detailed, 
  Z06_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S10_Service1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=22.64] 
  -4.26225, 5.294, 3.5, 
  1.42575, 6.201, 3.5, 
  2.10625, 1.935, 3.5, 
  -1.48825, 1.3615, 3.5, 
  -1.65525, 2.4085, 3.5, 
  -3.74875, 2.0745, 3.5; 
  
BuildingSurface:Detailed, 
  Z06_S02_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=22.64] 
  -4.26225, 5.294, 6.76, 
  -3.74875, 2.07449, 6.76, 
  -1.65525, 2.4085, 6.76, 
  -1.48825, 1.3615, 6.76, 
  2.10625, 1.935, 6.76, 
  1.42575, 6.201, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
People, 
  Z06_S02_Kitchen2_IG1 People, ! Name 
  Z06_S02_Kitchen2, ! Zone or ZoneList Name 
  Sched3,          ! Number of People Schedule Name 
  people,          ! Number of People Calculation Method 
  7.54535,         ! Number of People 
  ,                ! People per Zone Floor Area {person/m2} 
  ,                ! Zone area per person {m2/person} 
  0.6,             ! Fraction Radiant 
  autocalculate,   ! Sensible Heat Fraction (*) 
  Z06_S02_Kitchen2_IG1 ActivityLevel, ! Activity level Schedule Name 
  0,               ! Carbon Dioxide Generation Rate {m3/s-W} (*) 
  No,              ! Enable ASHRAE 55 Comfort Warnings (*) 
  ,                ! Mean Radiant Temperature Calculation Type (*) 
  ,                ! Surface Name/Angle Factor List Name (*) 
  Work Eff Sch;    ! Work Efficiency Schedule Name 
  
Schedule:Compact, 
  Z06_S02_Kitchen2_IG1 ActivityLevel, ! Name 
  Activity,        ! Schedule Type Limits Name 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 126; 
  
Lights, 
  Z06_S02_Kitchen2_IG2 Lights, ! Name 
  Z06_S02_Kitchen2, ! Zone or ZoneList Name 
  Sched3,          ! Schedule Name 
  Watts/Area,      ! Design Level calculation method (*) 
  ,                ! Lighting Level {W} 
  22.0887,         ! Watts per Zone Area {W/m2} 
  ,                ! Watts per Person {W/person} 
  0,               ! Return Air Fraction (*) 
  0.656,           ! Fraction Radiant (*) 
  0.18,            ! Fraction Visible (*) 
  0,               ! Fraction Replaceable (*) 
  1;               ! End-Use Subcategory (*) 
  
OtherEquipment, 
  Z06_S02_Kitchen2_IG3 ElecEq, ! Name 
  Electricity,     ! Fuel Use Type 
  Z06_S02_Kitchen2, ! Zone Name 
  Sched1_flow_rate_fraction, ! SCHEDULE Name 
  Watts/Area,      ! Design Level calculation method 
  ,                ! Design Level {W} 
  17.6709,         ! Power per Zone Area {watts/m2} 
  ,                ! Power per Person {watts/person} 
  0,               ! Fraction Latent 
  0.7,             ! Fraction Radiant (*) 
  0,               ! Fraction Lost (*) 
  ,                ! Carbon Dioxide Generation Rate 
  ;                ! End -Use Subcategory 
  
ZoneInfiltration:FlowCoefficient, 
  Z06_S02_Kitchen2_IG4 Infil, ! Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0106643,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z06_S02_Kitchen2_IG5 Ventil, ! Name 
  Z06_S02_Kitchen2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0119,          ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z06_S02_Kitchen2 Balance, ! Name 
  Z06_S02_Kitchen2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z06_S02_Kitchen2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z06_S02_Kitchen2, ! Zone 
  11.318;          ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z06_S02_Kitchen2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z06_S02_Kitchen2, ! Name 
  Sched0_WeekTempProfile, ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z06_S02_Kitchen2, ! Zone Name 
  Thermostat_Z06_S02_Kitchen2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S01_Storage1 ---------------------- 
! [ZONE=Z07_S01_Storage1] 
! [SURFACES=5] 
  
Zone, 
  Z07_S01_Storage1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  31.025,          ! Volume {m3} 
  13.609;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S01_Storage1, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.63] 
  -16.6532, 3.17625, -2.52, 
  -19.0922, 2.78729, -2.52, 
  -19.0922, 2.78729, -0.24, 
  -16.6532, 3.17625, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S01_Storage1, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.56] 
  -19.0922, 2.78729, -2.52, 
  -18.2247, -2.65401, -2.52, 
  -18.2247, -2.65401, -0.24, 
  -19.0922, 2.78729, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S01_Storage1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S05_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.63] 
  -18.2247, -2.65401, -2.52, 
  -15.7856, -2.265, -2.52, 
  -15.7856, -2.265, -0.24, 
  -18.2247, -2.65401, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S01_Storage1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S02_Storage2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.56] 
  -15.7856, -2.26497, -2.52, 
  -16.6532, 3.17625, -2.52, 
  -16.6532, 3.17625, -0.24, 
  -15.7856, -2.26497, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S01_Storage1, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.61] 
  -18.2247, -2.654, -2.52, 
  -19.0922, 2.7875, -2.52, 
  -16.6533, 3.176, -2.52, 
  -15.7858, -2.265, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S01_Storage1_IG1 Ventil, ! Name 
  Z07_S01_Storage1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00258541,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S01_Storage1 Balance, ! Name 
  Z07_S01_Storage1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S01_Storage1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S01_Storage1, ! Zone 
  6.80448;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S01_Storage1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S01_Storage1, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S01_Storage1, ! Zone Name 
  Thermostat_Z07_S01_Storage1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S02_Storage2 ---------------------- 
! [ZONE=Z07_S02_Storage2] 
! [SURFACES=4] 
  
Zone, 
  Z07_S02_Storage2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  79.521,          ! Volume {m3} 
  34.878;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C01_Concrete_Precast_1_0_290, ! Construction Name 
  Z07_S02_Storage2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S03_Storage3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.56] 
  -9.4161, -1.24931, -2.52, 
  -10.2837, 4.1919, -2.52, 
  -10.2837, 4.1919, -0.24, 
  -9.4161, -1.24931, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S02_Storage2, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=14.43] 
  -10.2837, 4.1919, -2.52, 
  -16.5347, 3.19514, -2.52, 
  -16.5347, 3.19514, -0.24, 
  -10.2837, 4.1919, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S02_W03,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S02_Storage2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S05_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=14.43] 
  -15.6671, -2.24606, -2.52, 
  -9.4161, -1.24931, -2.52, 
  -9.4161, -1.24931, -0.24, 
  -15.6671, -2.24606, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S02_Storage2, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=34.88] 
  -10.2837, 4.192, -2.52, 
  -9.41625, -1.2495, -2.52, 
  -15.6673, -2.246, -2.52, 
  -16.5347, 3.19499, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S02_Storage2_IG1 Ventil, ! Name 
  Z07_S02_Storage2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00662677,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S02_Storage2 Balance, ! Name 
  Z07_S02_Storage2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S02_Storage2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S02_Storage2, ! Zone 
  17.4389;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S02_Storage2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S02_Storage2, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S02_Storage2, ! Zone Name 
  Thermostat_Z07_S02_Storage2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S03_Storage3 ---------------------- 
! [ZONE=Z07_S03_Storage3] 
! [SURFACES=7] 
  
Zone, 
  Z07_S03_Storage3, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  113.124,         ! Volume {m3} 
  49.617;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S03_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S03_Storage3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S04_Storage4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.93] 
  -3.77191, 0.536777, -2.52, 
  -4.52695, 5.27192, -2.52, 
  -4.52695, 5.27192, -0.24, 
  -3.77191, 0.536777, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S03_W02,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S03_Storage3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S03_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.44] 
  -3.60339, -0.519981, -2.52, 
  -3.77191, 0.536776, -2.52, 
  -3.77191, 0.536776, -0.24, 
  -3.60339, -0.519981, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S03_W03,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S03_Storage3, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.55] 
  -5.04155, 8.30871, -2.52, 
  -10.4779, 7.44188, -2.52, 
  -10.4779, 7.44188, -0.24, 
  -5.04155, 8.30871, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S03_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S03_Storage3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S04_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.69] 
  -9.09901, -1.39622, -2.52, 
  -3.60339, -0.519982, -2.52, 
  -3.60339, -0.519982, -0.24, 
  -9.09901, -1.39622, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S03_W05,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S03_Storage3, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.39] 
  -10.4779, 7.44188, -2.52, 
  -9.98417, 4.23967, -2.52, 
  -9.98417, 4.23967, -0.24, 
  -10.4779, 7.44188, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S03_W06,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S03_Storage3, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.02] 
  -4.55656, 5.26719, -2.52, 
  -5.04155, 8.30871, -2.52, 
  -5.04155, 8.30871, -0.24, 
  -4.55656, 5.26719, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S03_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S03_Storage3, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=49.58] 
  -3.60325, -0.52, -2.52, 
  -9.09925, -1.396, -2.52, 
  -9.98425, 4.2395, -2.52, 
  -10.4777, 7.442, -2.52, 
  -5.04175, 8.3085, -2.52, 
  -4.55675, 5.267, -2.52, 
  -4.52675, 5.272, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S03_Storage3_IG1 Ventil, ! Name 
  Z07_S03_Storage3, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00942702,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S03_Storage3 Balance, ! Name 
  Z07_S03_Storage3, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S03_Storage3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S03_Storage3, ! Zone 
  24.8083;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S03_Storage3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S03_Storage3, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S03_Storage3, ! Zone Name 
  Thermostat_Z07_S03_Storage3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S04_Storage4 ---------------------- 
! [ZONE=Z07_S04_Storage4] 
! [SURFACES=4] 
  
Zone, 
  Z07_S04_Storage4, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  58.649,          ! Volume {m3} 
  25.723;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S04_W01,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S04_Storage4, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.02] 
  1.39815, 6.21669, -2.52, 
  -4.24057, 5.31758, -2.52, 
  -4.24057, 5.31758, -0.24, 
  1.39815, 6.21669, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S04_W02,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S04_Storage4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S05_Storage5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.27] 
  2.10753, 1.76786, -2.52, 
  1.39816, 6.21669, -2.52, 
  1.39816, 6.21669, -0.24, 
  2.10753, 1.76786, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S04_W03,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S04_Storage4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S03_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.02] 
  -3.53119, 0.868819, -2.52, 
  2.10753, 1.76786, -2.52, 
  2.10753, 1.76786, -0.24, 
  -3.53119, 0.868819, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S04_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S04_Storage4, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=25.72] 
  -4.24075, 5.3175, -2.52, 
  1.39825, 6.2165, -2.52, 
  2.10775, 1.768, -2.52, 
  -3.53125, 0.868996, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S04_Storage4_IG1 Ventil, ! Name 
  Z07_S04_Storage4, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00488739,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S04_Storage4 Balance, ! Name 
  Z07_S04_Storage4, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S04_Storage4 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S04_Storage4, ! Zone 
  12.8616;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S04_Storage4 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S04_Storage4, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S04_Storage4, ! Zone Name 
  Thermostat_Z07_S04_Storage4, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S05_Storage5 ---------------------- 
! [ZONE=Z07_S05_Storage5] 
! [SURFACES=6] 
  
Zone, 
  Z07_S05_Storage5, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  113.046,         ! Volume {m3} 
  49.582;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S05_W01,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S05_Storage5, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.55] 
  6.66554, 10.1755, -2.52, 
  1.22916, 9.30868, -2.52, 
  1.22916, 9.30868, -0.24, 
  6.66554, 10.1755, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S05_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S05_Storage5, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S02_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.69] 
  2.60909, 0.46458, -2.52, 
  8.10484, 1.34087, -2.52, 
  8.10484, 1.34087, -0.24, 
  2.60909, 0.46458, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S05_W03,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S05_Storage5, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.39] 
  7.17576, 6.9759, -2.52, 
  6.66555, 10.1755, -2.52, 
  6.66555, 10.1755, -0.24, 
  7.17576, 6.9759, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S05_W04,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S05_Storage5, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.02] 
  1.22916, 9.30868, -2.52, 
  1.71425, 6.2671, -2.52, 
  1.71425, 6.2671, -0.24, 
  1.22916, 9.30868, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S05_W05,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S05_Storage5, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S01_DHS,     ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.02] 
  8.10484, 1.34087, -2.52, 
  7.19098, 6.97833, -2.52, 
  7.19098, 6.97833, -0.24, 
  8.10484, 1.34087, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S05_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S05_Storage5, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=49.54] 
  8.10476, 1.341, -2.52, 
  2.60925, 0.464498, -2.52, 
  2.39375, 1.8135, -2.52, 
  1.71425, 6.267, -2.52, 
  1.22925, 9.3085, -2.52, 
  6.66575, 10.1755, -2.52, 
  7.19076, 6.9785, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S05_Storage5_IG1 Ventil, ! Name 
  Z07_S05_Storage5, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00942047,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S05_Storage5 Balance, ! Name 
  Z07_S05_Storage5, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S05_Storage5 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S05_Storage5, ! Zone 
  24.7912;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S05_Storage5 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S05_Storage5, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
