  Z07_S05_Storage5, ! Zone Name 
  Thermostat_Z07_S05_Storage5, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S06_Storage7 ---------------------- 
! [ZONE=Z07_S06_Storage7] 
! [SURFACES=5] 
  
Zone, 
  Z07_S06_Storage7, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  86.673,          ! Volume {m3} 
  38.013;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S06_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S06_Storage7, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S01_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.51] 
  8.5998, -1.76382, -2.52, 
  8.42651, -0.677584, -2.52, 
  8.42651, -0.677584, -0.24, 
  8.5998, -1.76382, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S06_W02,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S06_Storage7, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S02_DHS2,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.79] 
  8.93048, -3.83777, -2.52, 
  8.5998, -1.76382, -2.52, 
  8.5998, -1.76382, -0.24, 
  8.93048, -3.83777, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S06_W03,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S06_Storage7, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=12.62] 
  4.00885, -8.31347, -2.52, 
  9.47474, -7.44189, -2.52, 
  9.47474, -7.44189, -0.24, 
  4.00885, -8.31347, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S06_W04,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S06_Storage7, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.31] 
  9.47474, -7.44189, -2.52, 
  8.91709, -3.8399, -2.52, 
  8.91709, -3.8399, -0.24, 
  9.47474, -7.44189, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S06_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S06_Storage7, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=38.00] 
  2.93075, -1.554, -2.52, 
  8.42675, -0.677501, -2.52, 
  8.59975, -1.764, -2.52, 
  8.91726, -3.84001, -2.52, 
  9.47475, -7.442, -2.52, 
  4.00875, -8.3135, -2.52, 
  3.06325, -2.3835, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S06_Storage7_IG1 Ventil, ! Name 
  Z07_S06_Storage7, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00722271,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S06_Storage7 Balance, ! Name 
  Z07_S06_Storage7, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S06_Storage7 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S06_Storage7, ! Zone 
  19.0066;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S06_Storage7 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S06_Storage7, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S06_Storage7, ! Zone Name 
  Thermostat_Z07_S06_Storage7, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S07_Storage8 ---------------------- 
! [ZONE=Z07_S07_Storage8] 
! [SURFACES=3] 
  
Zone, 
  Z07_S07_Storage8, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.28,            ! Ceiling Height {m} 
  77.397,          ! Volume {m3} 
  33.946;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S07_W01,     ! Name 
  Wall,            ! Surface Type 
  C81_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S07_Storage8, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.55] 
  3.72246, -8.35913, -2.52, 
  2.78631, -2.48839, -2.52, 
  2.78631, -2.48839, -0.24, 
  3.72246, -8.35913, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S07_W02,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S07_Storage8, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.02] 
  -1.91635, -9.25826, -2.52, 
  3.72246, -8.35913, -2.52, 
  3.72246, -8.35913, -0.24, 
  -1.91635, -9.25826, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S07_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S07_Storage8, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=33.95] 
  2.78625, -2.48851, -2.52, 
  3.72225, -8.35901, -2.52, 
  -1.91625, -9.2585, -2.52, 
  -2.85275, -3.3875, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S07_Storage8_IG1 Ventil, ! Name 
  Z07_S07_Storage8, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00644973,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S07_Storage8 Balance, ! Name 
  Z07_S07_Storage8, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S07_Storage8 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S07_Storage8, ! Zone 
  16.9729;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S07_Storage8 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S07_Storage8, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S07_Storage8, ! Zone Name 
  Thermostat_Z07_S07_Storage8, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S08_Storage9 ---------------------- 
! [ZONE=Z07_S08_Storage9] 
! [SURFACES=3] 
  
Zone, 
  Z07_S08_Storage9, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.407,           ! Ceiling Height {m} 
  17.513,          ! Volume {m3} 
  7.275;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S08_W01,     ! Name 
  Wall,            ! Surface Type 
  C01_Concrete_Precast_1_0_290, ! Construction Name 
  Z07_S08_Storage9, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S03_DHS3,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.78] 
  -8.49483, -7.02638, -2.52, 
  -8.89401, -4.52302, -2.52, 
  -8.89401, -4.52302, -0.24, 
  -8.49483, -7.02638, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S08_W02,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S08_Storage9, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.54] 
  -11.329, -7.4783, -2.52, 
  -8.49486, -7.02639, -2.52, 
  -8.49485, -7.02639, -0.24, 
  -11.329, -7.4783, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S08_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S08_Storage9, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.28] 
  -8.49475, -7.0265, -2.52, 
  -11.3292, -7.4785, -2.52, 
  -11.7282, -4.975, -2.52, 
  -8.89425, -4.523, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S08_Storage9_IG1 Ventil, ! Name 
  Z07_S08_Storage9, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00145939,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S08_Storage9 Balance, ! Name 
  Z07_S08_Storage9, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S08_Storage9 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S08_Storage9, ! Zone 
  3.63774;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S08_Storage9 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S08_Storage9, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S08_Storage9, ! Zone Name 
  Thermostat_Z07_S08_Storage9, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S09_Storage10 ---------------------- 
! [ZONE=Z07_S09_Storage10] 
! [SURFACES=3] 
  
Zone, 
  Z07_S09_Storage10, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  2.344,           ! Ceiling Height {m} 
  34.041,          ! Volume {m3} 
  14.526;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S09_W01,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S09_Storage10, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.78] 
  -17.7027, -5.9276, -2.52, 
  -17.3036, -8.43102, -2.52, 
  -17.3036, -8.43102, -0.24, 
  -17.7027, -5.9276, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S09_W02,     ! Name 
  Wall,            ! Surface Type 
  C83_ciana_podstawowa_Ribbed, ! Construction Name 
  Z07_S09_Storage10, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=13.06] 
  -17.3036, -8.43102, -2.52, 
  -11.6451, -7.5287, -2.52, 
  -11.645, -7.52869, -0.24, 
  -17.3036, -8.43102, -0.24; 
  
BuildingSurface:Detailed, 
  Z07_S09_F01,     ! Name 
  Floor,           ! Surface Type 
  C02_Strop_Basement_Floor (Inv), ! Construction Name 
  Z07_S09_Storage10, ! Zone Name 
  Ground,          ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  1,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=14.52] 
  -12.0442, -5.0255, -2.52, 
  -11.6453, -7.5285, -2.52, 
  -17.3038, -8.431, -2.52, 
  -17.7027, -5.9275, -2.52, 
  -12.9003, -5.162, -2.52; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S09_Storage10_IG1 Ventil, ! Name 
  Z07_S09_Storage10, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00283677,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S09_Storage10 Balance, ! Name 
  Z07_S09_Storage10, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S09_Storage10 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S09_Storage10, ! Zone 
  7.26282;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S09_Storage10 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S09_Storage10, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S09_Storage10, ! Zone Name 
  Thermostat_Z07_S09_Storage10, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S10_Service1 ---------------------- 
! [ZONE=Z07_S10_Service1] 
! [SURFACES=4] 
  
Zone, 
  Z07_S10_Service1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  83.375,          ! Volume {m3} 
  25.575;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S10_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S10_Service1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.78] 
  1.42599, 6.20089, 0, 
  -4.26211, 5.29389, 0, 
  -4.26211, 5.29389, 3.26, 
  1.42599, 6.20089, 3.26; 
  
FenestrationSurface:Detailed, 
  Z07_S10_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S10_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  1.19396, 6.16389, 1.17, 
  -1.12672, 5.79384, 1.17, 
  -1.12672, 5.79384, 2.92, 
  1.19396, 6.16389, 2.92; 
  
FenestrationSurface:Detailed, 
  Z07_S10_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S10_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -1.7279, 5.69798, 1.17, 
  -4.04858, 5.32794, 1.17, 
  -4.04858, 5.32794, 2.92, 
  -1.7279, 5.69798, 2.92; 
  
BuildingSurface:Detailed, 
  Z07_S10_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S10_Service1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S04_GroupRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=14.47] 
  2.1252, 1.81625, 0, 
  1.42599, 6.20088, 0, 
  1.42599, 6.20088, 3.26, 
  2.1252, 1.81625, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S10_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S10_Service1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.78] 
  -3.56299, 0.909246, 0, 
  2.1252, 1.81625, 0, 
  2.1252, 1.81625, 3.26, 
  -3.56299, 0.909246, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S10_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S10_Service1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S04_Storage4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=25.35] 
  2.10075, 1.8125, 0, 
  -3.53825, 0.912995, 0, 
  -4.23775, 5.29799, 0, 
  1.40125, 6.197, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S10_Service1_IG1 Infil, ! Name 
  Z07_S10_Service1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0059946,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S10_Service1_IG2 Ventil, ! Name 
  Z07_S10_Service1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0231596,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S10_Service1 Balance, ! Name 
  Z07_S10_Service1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S10_Service1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S10_Service1, ! Zone 
  12.7873;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S10_Service1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S10_Service1, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S10_Service1, ! Zone Name 
  Thermostat_Z07_S10_Service1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S11_Service2 ---------------------- 
! [ZONE=Z07_S11_Service2] 
! [SURFACES=3] 
  
Zone, 
  Z07_S11_Service2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  23.94,           ! Volume {m3} 
  7.344;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S11_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S11_Service2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.82] 
  4.0371, -8.26845, 0, 
  6.40706, -7.8905, 0, 
  6.40706, -7.8905, 3.26, 
  4.0371, -8.26845, 3.26; 
  
FenestrationSurface:Detailed, 
  Z07_S11_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S11_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  4.08645, -8.26058, 1.17, 
  6.40705, -7.8905, 1.17, 
  6.40705, -7.8905, 2.92, 
  4.08645, -8.26058, 2.92; 
  
BuildingSurface:Detailed, 
  Z07_S11_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S11_Service2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S02_CloackRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.98] 
  6.40706, -7.8905, 0, 
  5.92525, -4.8688, 0, 
  5.92525, -4.8688, 3.26, 
  6.40706, -7.8905, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S11_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S11_Service2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.34] 
  3.55525, -5.2465, 0, 
  5.92525, -4.869, 0, 
  6.40725, -7.8905, 0, 
  4.03725, -8.2685, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S11_Service2_IG1 Infil, ! Name 
  Z07_S11_Service2, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00267441,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S11_Service2_IG2 Ventil, ! Name 
  Z07_S11_Service2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00665006,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S11_Service2 Balance, ! Name 
  Z07_S11_Service2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S11_Service2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S11_Service2, ! Zone 
  3.67179;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S11_Service2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S11_Service2, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S11_Service2, ! Zone Name 
  Thermostat_Z07_S11_Service2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S12_Service3 ---------------------- 
! [ZONE=Z07_S12_Service3] 
! [SURFACES=3] 
  
Zone, 
  Z07_S12_Service3, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  23.473,          ! Volume {m3} 
  7.2;             ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S12_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S12_Service3, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.82] 
  -4.61364, -9.6479, 0, 
  -2.24361, -9.26994, 0, 
  -2.24361, -9.26994, 3.26, 
  -4.61364, -9.6479, 3.26; 
  
FenestrationSurface:Detailed, 
  Z07_S12_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S12_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -4.61364, -9.6479, 1.17, 
  -2.29296, -9.27781, 1.17, 
  -2.29296, -9.27781, 2.92, 
  -4.61364, -9.6479, 2.92; 
  
BuildingSurface:Detailed, 
  Z07_S12_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S12_Service3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.78] 
  -2.24361, -9.26994, 0, 
  -2.71596, -6.3074, 0, 
  -2.71596, -6.3074, 3.26, 
  -2.24361, -9.26994, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S12_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S12_Service3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S03_DHS3,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.20] 
  -2.71575, -6.3075, 0, 
  -2.24375, -9.27, 0, 
  -4.61375, -9.648, 0, 
  -5.08625, -6.68551, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S12_Service3_IG1 Infil, ! Name 
  Z07_S12_Service3, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0026745,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S12_Service3_IG2 Ventil, ! Name 
  Z07_S12_Service3, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00652034,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S12_Service3 Balance, ! Name 
  Z07_S12_Service3, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S12_Service3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S12_Service3, ! Zone 
  3.59996;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S12_Service3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S12_Service3, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S12_Service3, ! Zone Name 
  Thermostat_Z07_S12_Service3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S13_Service4 ---------------------- 
! [ZONE=Z07_S13_Service4] 
! [SURFACES=4] 
  
Zone, 
  Z07_S13_Service4, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  16.573,          ! Volume {m3} 
  5.084;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S13_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S13_Service4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S02_CloackRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.84] 
  5.57455, -1.907, 0, 
  7.34215, -1.6252, 0, 
  7.34215, -1.6252, 3.26, 
  5.57455, -1.907, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S13_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S13_Service4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.26] 
  7.34215, -1.6252, 0, 
  6.89504, 1.1795, 0, 
  6.89504, 1.1795, 3.26, 
  7.34215, -1.6252, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S13_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S13_Service4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S02_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.23] 
  5.43525, -1.033, 0, 
  5.15125, 0.748501, 0, 
  6.91875, 1.0305, 0, 
  7.20275, -0.751004, 0; 
  
BuildingSurface:Detailed, 
  Z07_S13_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S13_Service4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.37] 
  5.57475, -1.907, 0, 
  5.45425, -1.1515, 0, 
  7.22175, -0.869495, 0, 
  7.34225, -1.625, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S13_Service4_IG1 Ventil, ! Name 
  Z07_S13_Service4, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00460363,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S13_Service4 Balance, ! Name 
  Z07_S13_Service4, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S13_Service4 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S13_Service4, ! Zone 
  2.54183;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S13_Service4 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S13_Service4, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S13_Service4, ! Zone Name 
  Thermostat_Z07_S13_Service4, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z07_S14_Storage ----------------------- 
! [ZONE=Z07_S14_Storage] 
! [SURFACES=3] 
  
Zone, 
  Z07_S14_Storage, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  25.875,          ! Volume {m3} 
  7.937;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S14_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S14_Storage, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.04] 
  18.0435, -2.75415, 0, 
  17.6554, -0.319879, 0, 
  17.6554, -0.319879, 3.26, 
  18.0435, -2.75415, 3.26; 
  
FenestrationSurface:Detailed, 
  Z07_S14_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S14_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  18.0348, -2.69979, 1.17, 
  17.6648, -0.379102, 1.17, 
  17.6648, -0.379102, 2.92, 
  18.0348, -2.69979, 2.92; 
  
BuildingSurface:Detailed, 
  Z07_S14_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S14_Storage, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.50] 
  14.8637, -3.26113, 0, 
  18.0435, -2.75415, 0, 
  18.0435, -2.75415, 3.26, 
  14.8637, -3.26113, 3.26; 
  
FenestrationSurface:Detailed, 
  Z07_S14_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S14_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  15.2735, -3.1958, 1.17, 
  17.5942, -2.82579, 1.17, 
  17.5942, -2.82579, 2.92, 
  15.2735, -3.1958, 2.92; 
  
BuildingSurface:Detailed, 
  Z07_S14_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S14_Storage, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S02_DHS2,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.71] 
  17.6297, -0.324003, 0, 
  17.9602, -2.398, 0, 
  14.8063, -2.901, 0, 
  14.4752, -0.826998, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S14_Storage_IG1 Infil, ! Name 
  Z07_S14_Storage, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00594419,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S14_Storage_IG2 Ventil, ! Name 
  Z07_S14_Storage, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00215624,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S14_Storage Balance, ! Name 
  Z07_S14_Storage, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S14_Storage Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S14_Storage, ! Zone 
  3.96869;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S14_Storage DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S14_Storage, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S14_Storage, ! Zone Name 
  Thermostat_Z07_S14_Storage, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z07_S15_Service ----------------------- 
! [ZONE=Z07_S15_Service] 
! [SURFACES=3] 
  
Zone, 
  Z07_S15_Service, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  17.685,          ! Volume {m3} 
  5.424;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S15_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S15_Service, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.26] 
  -5.68325, -3.7022, 0, 
  -6.13045, -0.897603, 0, 
  -6.13045, -0.897603, 3.26, 
  -5.68325, -3.7022, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S15_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S15_Service, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S01_CloackRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.23] 
  -7.56944, -4.0029, 0, 
  -5.68325, -3.7022, 0, 
  -5.68325, -3.7022, 3.26, 
  -7.56944, -4.0029, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S15_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S15_Service, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S04_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.15] 
  -7.56925, -4.003, 0, 
  -7.99375, -1.3415, 0, 
  -6.10725, -1.0405, 0, 
  -5.68325, -3.702, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S15_Service_IG1 Ventil, ! Name 
  Z07_S15_Service, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00491256,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S15_Service Balance, ! Name 
  Z07_S15_Service, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S15_Service Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S15_Service, ! Zone 
  2.71214;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S15_Service DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S15_Service, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S15_Service, ! Zone Name 
  Thermostat_Z07_S15_Service, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S16_Service5 ---------------------- 
! [ZONE=Z07_S16_Service5] 
! [SURFACES=4] 
  
Zone, 
  Z07_S16_Service5, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  23.166,          ! Volume {m3} 
  7.106;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S16_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S16_Service5, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.22] 
  -17.6672, -5.89661, 0, 
  -17.2704, -8.38514, 0, 
  -17.2704, -8.38514, 3.26, 
  -17.6672, -5.89661, 3.26; 
  
FenestrationSurface:Detailed, 
  Z07_S16_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S16_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -17.6578, -5.95588, 1.17, 
  -17.2877, -8.27656, 1.17, 
  -17.2877, -8.27656, 2.92, 
  -17.6578, -5.95588, 2.92; 
  
BuildingSurface:Detailed, 
  Z07_S16_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S16_Service5, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.19] 
  -17.2704, -8.38515, 0, 
  -14.4856, -7.94115, 0, 
  -14.4856, -7.94115, 3.26, 
  -17.2704, -8.38515, 3.26; 
  
FenestrationSurface:Detailed, 
  Z07_S16_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H08_Window,      ! Construction Name 
  Z07_S16_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.00] 
  -17.0926, -8.3568, 2.08, 
  -14.7719, -7.9868, 2.08, 
  -14.7719, -7.9868, 2.93, 
  -17.0926, -8.3568, 2.93; 
  
BuildingSurface:Detailed, 
  Z07_S16_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S16_Service5, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.22] 
  -14.4856, -7.94115, 0, 
  -14.8824, -5.45261, 0, 
  -14.8824, -5.45261, 3.26, 
  -14.4856, -7.94115, 3.26; 
  
BuildingSurface:Detailed, 
  Z07_S16_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S16_Service5, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S09_Storage10, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.04] 
  -17.6632, -5.92101, 0, 
  -14.8782, -5.4775, 0, 
  -14.4857, -7.941, 0, 
  -17.2703, -8.385, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S16_Service5_IG1 Infil, ! Name 
  Z07_S16_Service5, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00516674,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S16_Service5_IG2 Ventil, ! Name 
  Z07_S16_Service5, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00643488,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S16_Service5 Balance, ! Name 
  Z07_S16_Service5, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S16_Service5 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S16_Service5, ! Zone 
  3.55313;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S16_Service5 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S16_Service5, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S16_Service5, ! Zone Name 
  Thermostat_Z07_S16_Service5, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S17_Storage2 ---------------------- 
! [ZONE=Z07_S17_Storage2] 
! [SURFACES=4] 
  
Zone, 
  Z07_S17_Storage2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.259,           ! Ceiling Height {m} 
  6.127,           ! Volume {m3} 
  1.88;            ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S17_W01,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S17_Storage2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S10_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.52] 
  -3.58185, 1.0278, 3.5, 
  -1.6068, 1.34275, 3.5, 
  -1.6068, 1.34275, 6.76, 
  -3.58185, 1.0278, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S17_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S17_Storage2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z06_S02_Kitchen2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.06] 
  -1.6068, 1.34275, 3.5, 
  -1.7548, 2.27095, 3.5, 
  -1.7548, 2.27095, 6.76, 
  -1.6068, 1.34275, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S17_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S17_Storage2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S10_Service1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.88] 
  -3.58175, 1.028, 3.5, 
  -3.72975, 1.95599, 3.5, 
  -1.75475, 2.271, 3.5, 
  -1.60675, 1.343, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S17_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S17_Storage2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.88] 
  -3.72975, 1.95599, 6.76, 
  -3.58175, 1.028, 6.76, 
  -1.60675, 1.343, 6.76, 
  -1.75475, 2.271, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S17_Storage2_IG1 Infil, ! Name 
  Z07_S17_Storage2, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.000387711,     ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S17_Storage2_IG2 Ventil, ! Name 
  Z07_S17_Storage2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.000510576,     ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S17_Storage2 Balance, ! Name 
  Z07_S17_Storage2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S17_Storage2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S17_Storage2, ! Zone 
  0.939966;        ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S17_Storage2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S17_Storage2, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S17_Storage2, ! Zone Name 
  Thermostat_Z07_S17_Storage2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S18_Storage3 ---------------------- 
! [ZONE=Z07_S18_Storage3] 
! [SURFACES=4] 
  
Zone, 
  Z07_S18_Storage3, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  7.222,           ! Volume {m3} 
  2.215;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S18_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S18_Storage3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.63] 
  7.111, -0.365855, 3.5, 
  8.5133, -0.142246, 3.5, 
  8.5133, -0.142246, 6.76, 
  7.111, -0.365855, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S18_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S18_Storage3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S19_Storage4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.09] 
  8.5133, -0.142246, 3.5, 
  8.26769, 1.39835, 3.5, 
  8.26769, 1.39835, 6.76, 
  8.5133, -0.142246, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S18_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S18_Storage3, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.98] 
  7.25924, -0.342499, 3.5, 
  7.01375, 1.1985, 3.5, 
  8.26775, 1.398, 3.5, 
  8.51325, -0.142006, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S18_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S18_Storage3, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.22] 
  8.26774, 1.3985, 6.76, 
  6.86525, 1.1745, 6.76, 
  7.11125, -0.366003, 6.76, 
  8.51325, -0.142002, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S18_Storage3_IG1 Infil, ! Name 
  Z07_S18_Storage3, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.000456983,     ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S18_Storage3_IG2 Ventil, ! Name 
  Z07_S18_Storage3, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0006018,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S18_Storage3 Balance, ! Name 
  Z07_S18_Storage3, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S18_Storage3 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S18_Storage3, ! Zone 
  1.10761;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S18_Storage3 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S18_Storage3, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S18_Storage3, ! Zone Name 
  Thermostat_Z07_S18_Storage3, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S19_Storage4 ---------------------- 
! [ZONE=Z07_S19_Storage4] 
! [SURFACES=5] 
  
Zone, 
  Z07_S19_Storage4, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  14.646,          ! Volume {m3} 
  4.493;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S19_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S19_Storage4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S09_Hall1,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  8.75031, -0.104456, 3.5, 
  11.5944, 0.349003, 3.5, 
  11.5944, 0.349003, 6.76, 
  8.75031, -0.104456, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S19_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S19_Storage4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S13_Hall5,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.09] 
  11.5944, 0.349003, 3.5, 
  11.3487, 1.88965, 3.5, 
  11.3487, 1.88965, 6.76, 
  11.5944, 0.349003, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S19_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S19_Storage4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S04_Toilet4, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.68] 
  9.67875, 1.502, 3.5, 
  9.90575, 0.079494, 3.5, 
  8.75025, -0.104505, 3.5, 
  8.52375, 1.3175, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S19_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S19_Storage4, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S08_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.29] 
  9.79725, 1.5205, 3.5, 
  11.3677, 1.77099, 3.5, 
  11.5942, 0.349, 3.5, 
  10.0242, 0.0985, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S19_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S19_Storage4, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.49] 
  11.3488, 1.8895, 6.76, 
  8.50475, 1.436, 6.76, 
  8.75025, -0.104502, 6.76, 
  11.5942, 0.348997, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S19_Storage4_IG1 Infil, ! Name 
  Z07_S19_Storage4, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.000926774,     ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S19_Storage4_IG2 Ventil, ! Name 
  Z07_S19_Storage4, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00122047,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S19_Storage4 Balance, ! Name 
  Z07_S19_Storage4, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S19_Storage4 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S19_Storage4, ! Zone 
  2.24647;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S19_Storage4 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S19_Storage4, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S19_Storage4, ! Zone Name 
  Thermostat_Z07_S19_Storage4, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S20_Storage5 ---------------------- 
! [ZONE=Z07_S20_Storage5] 
! [SURFACES=4] 
  
Zone, 
  Z07_S20_Storage5, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  24.785,          ! Volume {m3} 
  7.603;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S20_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S20_Storage5, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.39] 
  9.39276, -4.13357, 3.5, 
  12.2368, -3.6801, 3.5, 
  12.2368, -3.6801, 6.76, 
  9.39276, -4.13357, 6.76; 
  
FenestrationSurface:Detailed, 
  Z07_S20_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S20_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  9.44709, -4.12491, 4.67, 
  11.7678, -3.75488, 4.67, 
  11.7678, -3.75488, 6.42, 
  9.44709, -4.12491, 6.42; 
  
BuildingSurface:Detailed, 
  Z07_S20_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S20_Storage5, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S06_WaitingRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.61] 
  12.2368, -3.6801, 3.5, 
  11.821, -1.073, 3.5, 
  11.821, -1.073, 6.76, 
  12.2368, -3.6801, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S20_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S20_Storage5, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S03_Toilet3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=7.26] 
  11.8402, -1.19151, 3.5, 
  12.2368, -3.68, 3.5, 
  9.39275, -4.1335, 3.5, 
  8.99625, -1.645, 3.5, 
  10.0698, -1.474, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S20_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S20_Storage5, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=7.60] 
  9.39275, -4.13351, 6.76, 
  12.2367, -3.68, 6.76, 
  11.8213, -1.073, 6.76, 
  8.97725, -1.5265, 6.76, 
  9.10325, -2.3165, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S20_Storage5_IG1 Infil, ! Name 
  Z07_S20_Storage5, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00456563,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S20_Storage5_IG2 Ventil, ! Name 
  Z07_S20_Storage5, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00206538,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S20_Storage5 Balance, ! Name 
  Z07_S20_Storage5, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S20_Storage5 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S20_Storage5, ! Zone 
  3.80153;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S20_Storage5 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S20_Storage5, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S20_Storage5, ! Zone Name 
  Thermostat_Z07_S20_Storage5, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S21_Storage6 ---------------------- 
! [ZONE=Z07_S21_Storage6] 
! [SURFACES=6] 
  
Zone, 
  Z07_S21_Storage6, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  49.054,          ! Volume {m3} 
  15.048;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S21_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S21_Storage6, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.58] 
  -17.2704, -8.38514, 3.5, 
  -11.6415, -7.48759, 3.5, 
  -11.6415, -7.48759, 6.76, 
  -17.2704, -8.38514, 6.76; 
  
FenestrationSurface:Detailed, 
  Z07_S21_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H08_Window,      ! Construction Name 
  Z07_S21_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.00] 
  -17.0926, -8.3568, 5.58, 
  -14.7719, -7.98676, 5.58, 
  -14.7719, -7.98676, 6.43, 
  -17.0926, -8.3568, 6.43; 
  
FenestrationSurface:Detailed, 
  Z07_S21_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H08_Window,      ! Construction Name 
  Z07_S21_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=2.00] 
  -14.1794, -7.89227, 5.58, 
  -11.8587, -7.52223, 5.58, 
  -11.8587, -7.52223, 6.43, 
  -14.1794, -7.89227, 6.43; 
  
BuildingSurface:Detailed, 
  Z07_S21_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z07_S21_Storage6, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.61] 
  -17.686, -5.77811, 3.5, 
  -17.2704, -8.38514, 3.5, 
  -17.2704, -8.38514, 6.76, 
  -17.686, -5.77811, 6.76; 
  
FenestrationSurface:Detailed, 
  Z07_S21_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z07_S21_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -17.6577, -5.95587, 4.67, 
  -17.2877, -8.27656, 4.67, 
  -17.2877, -8.27656, 6.42, 
  -17.6577, -5.95587, 6.42; 
  
BuildingSurface:Detailed, 
  Z07_S21_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S21_Storage6, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z08_S02_PreparationRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.61] 
  -11.6415, -7.48759, 3.5, 
  -12.0572, -4.8806, 3.5, 
  -12.0572, -4.8806, 6.76, 
  -11.6415, -7.48759, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S21_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S21_Storage6, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S16_Service5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.11] 
  -17.6672, -5.89651, 3.5, 
  -14.8822, -5.45251, 3.5, 
  -14.4857, -7.94101, 3.5, 
  -17.2703, -8.385, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S21_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S21_Storage6, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.95] 
  -14.3673, -7.922, 3.5, 
  -14.7638, -5.4335, 3.5, 
  -12.0382, -4.999, 3.5, 
  -11.6418, -7.4875, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S21_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S21_Storage6, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=15.05] 
  -12.0572, -4.8805, 6.76, 
  -17.6862, -5.77801, 6.76, 
  -17.2703, -8.385, 6.76, 
  -11.6417, -7.48751, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S21_Storage6_IG1 Infil, ! Name 
  Z07_S21_Storage6, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0108035,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S21_Storage6_IG2 Ventil, ! Name 
  Z07_S21_Storage6, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00408785,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S21_Storage6 Balance, ! Name 
  Z07_S21_Storage6, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S21_Storage6 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S21_Storage6, ! Zone 
  7.52379;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S21_Storage6 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S21_Storage6, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S21_Storage6, ! Zone Name 
  Thermostat_Z07_S21_Storage6, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S22_Storage7 ---------------------- 
! [ZONE=Z07_S22_Storage7] 
! [SURFACES=5] 
  
Zone, 
  Z07_S22_Storage7, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  8.553,           ! Volume {m3} 
  2.624;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S22_W01,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S22_Storage7, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S12_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.22] 
  -13.3978, -1.93485, 3.5, 
  -11.8177, -1.68295, 3.5, 
  -11.8177, -1.68295, 6.76, 
  -13.3978, -1.93485, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S22_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S22_Storage7, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z08_S01_IroningRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.83] 
  -11.9879, -0.616399, 3.5, 
  -12.076, -0.063454, 3.5, 
  -12.076, -0.063454, 6.76, 
  -11.9879, -0.616399, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S22_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S22_Storage7, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S23_Storage8, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.52] 
  -11.8177, -1.68295, 3.5, 
  -11.9879, -0.6164, 3.5, 
  -11.9879, -0.6164, 6.76, 
  -11.8177, -1.68295, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S22_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S22_Storage7, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S02_SleepingRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.62] 
  -13.3977, -1.93501, 3.5, 
  -13.6557, -0.315498, 3.5, 
  -12.0763, -0.063503, 3.5, 
  -11.8177, -1.683, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S22_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S22_Storage7, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.62] 
  -13.3977, -1.93501, 6.76, 
  -11.8177, -1.683, 6.76, 
  -12.0763, -0.063503, 6.76, 
  -13.6557, -0.315498, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S22_Storage7_IG1 Infil, ! Name 
  Z07_S22_Storage7, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.000541245,     ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S22_Storage7_IG2 Ventil, ! Name 
  Z07_S22_Storage7, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.000712764,     ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S22_Storage7 Balance, ! Name 
  Z07_S22_Storage7, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S22_Storage7 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S22_Storage7, ! Zone 
  1.31194;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S22_Storage7 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S22_Storage7, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S22_Storage7, ! Zone Name 
  Thermostat_Z07_S22_Storage7, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S23_Storage8 ---------------------- 
! [ZONE=Z07_S23_Storage8] 
! [SURFACES=5] 
  
Zone, 
  Z07_S23_Storage8, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  8.803,           ! Volume {m3} 
  2.7;             ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S23_W01,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S23_Storage8, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S12_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.09] 
  -11.6992, -1.66405, 3.5, 
  -11.0672, -1.5633, 3.5, 
  -11.0672, -1.5633, 6.76, 
  -11.6992, -1.66405, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S23_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S23_Storage8, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S24_Storage9, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.06] 
  -11.0672, -1.5633, 3.5, 
  -9.23041, -1.27035, 3.5, 
  -9.23041, -1.27035, 6.76, 
  -11.0672, -1.5633, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S23_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S23_Storage8, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.52] 
  -9.23041, -1.27035, 3.5, 
  -9.40055, -0.203899, 3.5, 
  -9.40055, -0.203899, 6.76, 
  -9.23041, -1.27035, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S23_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S23_Storage8, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S02_SleepingRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  5,               ! NVertex [AREA=2.36] 
  -9.69675, -0.251002, 3.5, 
  -9.53025, -1.2955, 3.5, 
  -10.6327, -1.494, 3.5, 
  -11.6993, -1.66401, 3.5, 
  -11.8692, -0.597498, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S23_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S23_Storage8, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.70] 
  -11.8693, -0.597501, 6.76, 
  -11.6992, -1.66401, 6.76, 
  -9.23025, -1.27051, 6.76, 
  -9.40075, -0.203999, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S23_Storage8_IG1 Infil, ! Name 
  Z07_S23_Storage8, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.000557031,     ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S23_Storage8_IG2 Ventil, ! Name 
  Z07_S23_Storage8, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.000733553,     ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S23_Storage8 Balance, ! Name 
  Z07_S23_Storage8, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S23_Storage8 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S23_Storage8, ! Zone 
  1.34999;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S23_Storage8 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S23_Storage8, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S23_Storage8, ! Zone Name 
  Thermostat_Z07_S23_Storage8, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S24_Storage9 ---------------------- 
! [ZONE=Z07_S24_Storage9] 
! [SURFACES=5] 
  
Zone, 
  Z07_S24_Storage9, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.259,           ! Ceiling Height {m} 
  7.202,           ! Volume {m3} 
  2.21;            ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S24_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S24_Storage9, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.14] 
  -8.99265, -2.7615, 3.5, 
  -9.19261, -1.50736, 3.5, 
  -9.19261, -1.50736, 6.76, 
  -8.99265, -2.7615, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S24_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S24_Storage9, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S12_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.67] 
  -10.7109, -3.03556, 3.5, 
  -8.99265, -2.7615, 3.5, 
  -8.99265, -2.7615, 6.76, 
  -10.7109, -3.03556, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S24_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S24_Storage9, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S07_Hall2,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=0.33] 
  -10.7118, -3.0295, 3.5, 
  -10.9108, -1.7815, 3.5, 
  -10.6542, -1.7405, 3.5, 
  -10.4552, -2.9885, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S24_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S24_Storage9, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S02_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=1.63] 
  -8.99275, -2.7615, 3.5, 
  -10.3367, -2.97, 3.5, 
  -10.5357, -1.7215, 3.5, 
  -9.48875, -1.5545, 3.5, 
  -9.42675, -1.943, 3.5, 
  -9.18975, -1.9055, 3.5, 
  -9.25175, -1.51701, 3.5, 
  -9.19275, -1.5075, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S24_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S24_Storage9, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.21] 
  -10.7108, -3.0355, 6.76, 
  -8.99275, -2.76151, 6.76, 
  -9.19275, -1.5075, 6.76, 
  -10.9108, -1.7815, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S24_Storage9_IG1 Infil, ! Name 
  Z07_S24_Storage9, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.000455736,     ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S24_Storage9_IG2 Ventil, ! Name 
  Z07_S24_Storage9, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.000600158,     ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S24_Storage9 Balance, ! Name 
  Z07_S24_Storage9, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S24_Storage9 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S24_Storage9, ! Zone 
  1.10492;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S24_Storage9 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S24_Storage9, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S24_Storage9, ! Zone Name 
  Thermostat_Z07_S24_Storage9, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ---------------------- ZONE: Z07_S25_Storage10 ---------------------- 
! [ZONE=Z07_S25_Storage10] 
! [SURFACES=5] 
  
Zone, 
  Z07_S25_Storage10, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.259,           ! Ceiling Height {m} 
  11.176,          ! Volume {m3} 
  3.429;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z07_S25_W01,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S25_Storage10, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.80] 
  -7.5114, -2.52535, 3.5, 
  -4.845, -2.10015, 3.5, 
  -4.845, -2.10015, 6.76, 
  -7.5114, -2.52535, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S25_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z07_S25_Storage10, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.14] 
  -4.845, -2.10015, 3.5, 
  -5.045, -0.845955, 3.5, 
  -5.045, -0.845955, 6.76, 
  -4.845, -2.10015, 6.76; 
  
BuildingSurface:Detailed, 
  Z07_S25_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S25_Storage10, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S15_Service, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.06] 
  -7.51125, -2.5255, 3.5, 
  -7.71125, -1.27151, 3.5, 
  -6.11125, -1.01601, 3.5, 
  -5.91125, -2.27, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S25_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S25_Storage10, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=1.22] 
  -5.79325, -2.25151, 3.5, 
  -5.99275, -0.997505, 3.5, 
  -5.04525, -0.846006, 3.5, 
  -4.84525, -2.1, 3.5; 
  
BuildingSurface:Detailed, 
  Z07_S25_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z07_S25_Storage10, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.43] 
  -7.51125, -2.5255, 6.76, 
  -4.84525, -2.1, 6.76, 
  -5.04525, -0.846006, 6.76, 
  -7.71125, -1.27151, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z07_S25_Storage10_IG1 Infil, ! Name 
  Z07_S25_Storage10, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.000707226,     ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z07_S25_Storage10_IG2 Ventil, ! Name 
  Z07_S25_Storage10, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.000931345,     ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z07_S25_Storage10 Balance, ! Name 
  Z07_S25_Storage10, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z07_S25_Storage10 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z07_S25_Storage10, ! Zone 
  1.71455;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z07_S25_Storage10 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z07_S25_Storage10, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z07_S25_Storage10, ! Zone Name 
  Thermostat_Z07_S25_Storage10, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z08_S01_IroningRoom --------------------- 
! [ZONE=Z08_S01_IroningRoom] 
! [SURFACES=8] 
  
Zone, 
  Z08_S01_IroningRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  72.014,          ! Volume {m3} 
  22.091;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z08_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=19.04] 
  -10.0997, 4.18079, 3.5, 
  -15.8668, 3.26109, 3.5, 
  -15.8668, 3.26109, 6.76, 
  -10.0997, 4.18079, 6.76; 
  
FenestrationSurface:Detailed, 
  Z08_S01_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z08_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -10.5194, 4.11387, 4.17, 
  -12.84, 3.74378, 4.17, 
  -12.84, 3.74378, 6.42, 
  -10.5194, 4.11387, 6.42; 
  
FenestrationSurface:Detailed, 
  Z08_S01_W01_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z08_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -13.4325, 3.64929, 4.17, 
  -15.7532, 3.2792, 4.17, 
  -15.7532, 3.2792, 6.42, 
  -13.4325, 3.64929, 6.42; 
  
BuildingSurface:Detailed, 
  Z08_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S03_CloackRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.65] 
  -9.63355, 1.2576, 3.5, 
  -10.0997, 4.18079, 3.5, 
  -10.0997, 4.18079, 6.76, 
  -9.63355, 1.2576, 6.76; 
  
BuildingSurface:Detailed, 
  Z08_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.43] 
  -9.41945, -0.085397, 3.5, 
  -9.63355, 1.2576, 3.5, 
  -9.63355, 1.2576, 6.76, 
  -9.41945, -0.085397, 6.76; 
  
BuildingSurface:Detailed, 
  Z08_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S22_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.61] 
  -13.6749, -0.196857, 3.5, 
  -11.9764, 0.073942, 3.5, 
  -11.9764, 0.073942, 6.76, 
  -13.6749, -0.196857, 6.76; 
  
BuildingSurface:Detailed, 
  Z08_S01_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S23_Storage8, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.15] 
  -11.8882, -0.479003, 3.5, 
  -9.41945, -0.085396, 3.5, 
  -9.41945, -0.085396, 6.76, 
  -11.8882, -0.479003, 6.76; 
  
BuildingSurface:Detailed, 
  Z08_S01_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z10_S01_Laundry, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.28] 
  -15.3979, 0.32075, 3.5, 
  -13.7981, 0.575845, 3.5, 
  -13.7981, 0.575845, 6.76, 
  -15.3979, 0.32075, 6.76; 
  
BuildingSurface:Detailed, 
  Z08_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S02_SleepingRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=20.79] 
  -15.8668, 3.261, 3.5, 
  -10.3958, 4.1335, 3.5, 
  -9.71575, -0.132997, 3.5, 
  -11.8883, -0.479, 3.5, 
  -11.9763, 0.074003, 3.5, 
  -13.6747, -0.197, 3.5, 
  -13.7983, 0.575996, 3.5, 
  -15.3978, 0.320994, 3.5; 
  
BuildingSurface:Detailed, 
  Z08_S01_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  9,               ! NVertex [AREA=22.09] 
  -10.0998, 4.181, 6.76, 
  -15.8667, 3.261, 6.76, 
  -15.3977, 0.321002, 6.76, 
  -13.7983, 0.575994, 6.76, 
  -13.6748, -0.197002, 6.76, 
  -11.9762, 0.074003, 6.76, 
  -11.8883, -0.479, 6.76, 
  -9.41925, -0.0855, 6.76, 
  -9.63375, 1.2575, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z08_S01_IroningRoom_IG1 Infil, ! Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0112114,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z08_S01_IroningRoom_IG2 Ventil, ! Name 
  Z08_S01_IroningRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.020004,        ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z08_S01_IroningRoom Balance, ! Name 
  Z08_S01_IroningRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z08_S01_IroningRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z08_S01_IroningRoom, ! Zone 
  11.0453;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z08_S01_IroningRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z08_S01_IroningRoom, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z08_S01_IroningRoom, ! Zone Name 
  Thermostat_Z08_S01_IroningRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ------------------- ZONE: Z08_S02_PreparationRoom ------------------- 
! [ZONE=Z08_S02_PreparationRoom] 
! [SURFACES=4] 
  
Zone, 
  Z08_S02_PreparationRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  25.303,          ! Volume {m3} 
  7.762;           ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z08_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z08_S02_PreparationRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.58] 
  -11.523, -7.4687, 3.5, 
  -8.61966, -7.00574, 3.5, 
  -8.61966, -7.00574, 6.76, 
  -11.523, -7.4687, 6.76; 
  
FenestrationSurface:Detailed, 
  Z08_S02_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z08_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -11.2662, -7.42775, 4.67, 
  -8.94555, -7.0577, 4.67, 
  -8.94555, -7.0577, 6.42, 
  -11.2662, -7.42775, 6.42; 
  
BuildingSurface:Detailed, 
  Z08_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z08_S02_PreparationRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z06_S01_Kitchen, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.61] 
  -8.61966, -7.00574, 3.5, 
  -9.03531, -4.39865, 3.5, 
  -9.03531, -4.39865, 6.76, 
  -8.61966, -7.00574, 6.76; 
  
BuildingSurface:Detailed, 
  Z08_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z08_S02_PreparationRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S01_Toilet1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=7.59] 
  -8.61975, -7.0055, 3.5, 
  -11.5232, -7.4685, 3.5, 
  -11.9197, -4.98, 3.5, 
  -11.6852, -4.943, 3.5, 
  -11.7043, -4.824, 3.5, 
  -10.2007, -4.5845, 3.5, 
  -10.1818, -4.703, 3.5, 
  -9.01675, -4.517, 3.5; 
  
BuildingSurface:Detailed, 
  Z08_S02_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z08_S02_PreparationRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.76] 
  -9.03525, -4.3985, 6.76, 
  -11.9387, -4.8615, 6.76, 
  -11.5233, -7.4685, 6.76, 
  -8.61975, -7.0055, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z08_S02_PreparationRoom_IG1 Infil, ! Name 
  Z08_S02_PreparationRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00463891,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z08_S02_PreparationRoom_IG2 Ventil, ! Name 
  Z08_S02_PreparationRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.00702874,      ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z08_S02_PreparationRoom Balance, ! Name 
  Z08_S02_PreparationRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z08_S02_PreparationRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z08_S02_PreparationRoom, ! Zone 
  3.88081;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z08_S02_PreparationRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z08_S02_PreparationRoom, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z08_S02_PreparationRoom, ! Zone Name 
  Thermostat_Z08_S02_PreparationRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z09_S01_CloackRoom1 --------------------- 
! [ZONE=Z09_S01_CloackRoom1] 
! [SURFACES=5] 
  
Zone, 
  Z09_S01_CloackRoom1, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  58.922,          ! Volume {m3} 
  18.075;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z09_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S01_CloackRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.58] 
  -7.63269, -10.1474, 0, 
  -4.73209, -9.66714, 0, 
  -4.73209, -9.66714, 3.26, 
  -7.63269, -10.1474, 3.26; 
  
FenestrationSurface:Detailed, 
  Z09_S01_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -7.45602, -10.1181, 1.17, 
  -5.13762, -9.73428, 1.17, 
  -5.13762, -9.73428, 2.92, 
  -7.45602, -10.1181, 2.92; 
  
BuildingSurface:Detailed, 
  Z09_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S01_CloackRoom1, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.62] 
  -8.1457, -6.93016, 0, 
  -7.63269, -10.1474, 0, 
  -7.63269, -10.1474, 3.26, 
  -8.1457, -6.93016, 3.26; 
  
FenestrationSurface:Detailed, 
  Z09_S01_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S01_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -8.06066, -7.46344, 1.17, 
  -7.69061, -9.78412, 1.17, 
  -7.69061, -9.78412, 2.92, 
  -8.06066, -7.46344, 2.92; 
  
BuildingSurface:Detailed, 
  Z09_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S01_CloackRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S06_Hall,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.52] 
  -5.20455, -6.7043, 0, 
  -5.66435, -3.8207, 0, 
  -5.66435, -3.8207, 3.26, 
  -5.20455, -6.7043, 3.26; 
  
BuildingSurface:Detailed, 
  Z09_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S01_CloackRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S12_Service3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.78] 
  -4.73209, -9.66714, 0, 
  -5.20455, -6.7043, 0, 
  -5.20455, -6.7043, 3.26, 
  -4.73209, -9.66714, 3.26; 
  
BuildingSurface:Detailed, 
  Z09_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S01_CloackRoom1, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z04_S03_DHS3,    ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=17.57] 
  -4.73225, -9.667, 0, 
  -7.63275, -10.1475, 0, 
  -8.14575, -6.93, 0, 
  -8.21475, -6.941, 0, 
  -8.63425, -4.3095, 0, 
  -5.66175, -3.8355, 0, 
  -5.20475, -6.7045, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z09_S01_CloackRoom1_IG1 Infil, ! Name 
  Z09_S01_CloackRoom1, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00628912,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z09_S01_CloackRoom1_IG2 Ventil, ! Name 
  Z09_S01_CloackRoom1, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0163673,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z09_S01_CloackRoom1 Balance, ! Name 
  Z09_S01_CloackRoom1, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z09_S01_CloackRoom1 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z09_S01_CloackRoom1, ! Zone 
  9.03736;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z09_S01_CloackRoom1 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z09_S01_CloackRoom1, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z09_S01_CloackRoom1, ! Zone Name 
  Thermostat_Z09_S01_CloackRoom1, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z09_S02_CloackRoom2 --------------------- 
! [ZONE=Z09_S02_CloackRoom2] 
! [SURFACES=4] 
  
Zone, 
  Z09_S02_CloackRoom2, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  58.832,          ! Volume {m3} 
  18.048;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z09_S02_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S02_CloackRoom2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  9.42899, -7.40865, 0, 
  8.91881, -4.20915, 0, 
  8.91881, -4.20915, 3.26, 
  9.42899, -7.40865, 3.26; 
  
FenestrationSurface:Detailed, 
  Z09_S02_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S02_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  9.37388, -7.06305, 1.17, 
  9.00384, -4.74237, 1.17, 
  9.00384, -4.74237, 2.92, 
  9.37388, -7.06305, 2.92; 
  
BuildingSurface:Detailed, 
  Z09_S02_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S02_CloackRoom2, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.58] 
  6.52556, -7.8716, 0, 
  9.42899, -7.40865, 0, 
  9.42899, -7.40865, 3.26, 
  6.52556, -7.8716, 3.26; 
  
FenestrationSurface:Detailed, 
  Z09_S02_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S02_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  6.81201, -7.82592, 1.17, 
  9.1327, -7.45589, 1.17, 
  9.1327, -7.45589, 2.92, 
  6.81201, -7.82592, 2.92; 
  
BuildingSurface:Detailed, 
  Z09_S02_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S02_CloackRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S03_Toilet3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.74] 
  9.15576, -4.17136, 0, 
  8.73373, -1.52476, 0, 
  8.73373, -1.52476, 3.26, 
  9.15576, -4.17136, 3.26; 
  
BuildingSurface:Detailed, 
  Z09_S02_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S02_CloackRoom2, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S06_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  8,               ! NVertex [AREA=17.57] 
  5.59325, -2.0255, 0, 
  8.56574, -1.552, 0, 
  8.59975, -1.764, 0, 
  8.97325, -4.2005, 0, 
  8.91875, -4.209, 0, 
  9.42875, -7.4085, 0, 
  6.52575, -7.8715, 0, 
  6.02475, -4.7315, 0; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z09_S02_CloackRoom2_IG1 Infil, ! Name 
  Z09_S02_CloackRoom2, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00627711,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z09_S02_CloackRoom2_IG2 Ventil, ! Name 
  Z09_S02_CloackRoom2, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0163423,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z09_S02_CloackRoom2 Balance, ! Name 
  Z09_S02_CloackRoom2, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z09_S02_CloackRoom2 Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z09_S02_CloackRoom2, ! Zone 
  9.02404;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z09_S02_CloackRoom2 DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z09_S02_CloackRoom2, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z09_S02_CloackRoom2, ! Zone Name 
  Thermostat_Z09_S02_CloackRoom2, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z09_S03_CloackRoom --------------------- 
! [ZONE=Z09_S03_CloackRoom] 
! [SURFACES=7] 
  
Zone, 
  Z09_S03_CloackRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  61.013,          ! Volume {m3} 
  18.716;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z09_S03_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  -10.4321, 7.40864, 3.5, 
  -9.92191, 4.20914, 3.5, 
  -9.92191, 4.20914, 6.76, 
  -10.4321, 7.40864, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S03_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z09_S03_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -10.3872, 7.12723, 4.17, 
  -10.0172, 4.80655, 4.17, 
  -10.0172, 4.80655, 6.42, 
  -10.3872, 7.12723, 6.42; 
  
BuildingSurface:Detailed, 
  Z09_S03_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.75] 
  -7.47936, 7.8795, 3.5, 
  -10.4321, 7.40864, 3.5, 
  -10.4321, 7.40864, 6.76, 
  -7.47936, 7.8795, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S03_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z09_S03_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -7.93366, 7.80705, 4.16, 
  -10.2543, 7.43699, 4.16, 
  -10.2543, 7.43699, 6.41, 
  -7.93366, 7.80705, 6.41; 
  
BuildingSurface:Detailed, 
  Z09_S03_W03,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.30] 
  -9.51505, 1.2765, 3.5, 
  -8.2115, 1.48445, 3.5, 
  -8.2115, 1.48445, 6.76, 
  -9.51505, 1.2765, 6.76; 
  
BuildingSurface:Detailed, 
  Z09_S03_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S06_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.64] 
  -8.2115, 1.48445, 3.5, 
  -6.50315, 1.7568, 3.5, 
  -6.50315, 1.7568, 6.76, 
  -8.2115, 1.48445, 6.76; 
  
BuildingSurface:Detailed, 
  Z09_S03_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S04_EatingRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=20.21] 
  -6.50315, 1.7568, 3.5, 
  -7.47936, 7.8795, 3.5, 
  -7.47936, 7.8795, 6.76, 
  -6.50315, 1.7568, 6.76; 
  
BuildingSurface:Detailed, 
  Z09_S03_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S03_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=18.72] 
  -7.47925, 7.8795, 3.5, 
  -6.50325, 1.757, 3.5, 
  -9.51525, 1.2765, 3.5, 
  -9.98125, 4.1995, 3.5, 
  -9.92175, 4.209, 3.5, 
  -10.4322, 7.4085, 3.5; 
  
BuildingSurface:Detailed, 
  Z09_S03_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=18.72] 
  -7.47926, 7.8795, 6.76, 
  -10.4323, 7.4085, 6.76, 
  -9.92175, 4.209, 6.76, 
  -9.98125, 4.1995, 6.76, 
  -9.51525, 1.2765, 6.76, 
  -6.50326, 1.757, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z09_S03_CloackRoom_IG1 Infil, ! Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0107776,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z09_S03_CloackRoom_IG2 Ventil, ! Name 
  Z09_S03_CloackRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0169481,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z09_S03_CloackRoom Balance, ! Name 
  Z09_S03_CloackRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z09_S03_CloackRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z09_S03_CloackRoom, ! Zone 
  9.35783;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z09_S03_CloackRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z09_S03_CloackRoom, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z09_S03_CloackRoom, ! Zone Name 
  Thermostat_Z09_S03_CloackRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z09_S04_EatingRoom --------------------- 
! [ZONE=Z09_S04_EatingRoom] 
! [SURFACES=7] 
  
Zone, 
  Z09_S04_EatingRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  48.112,          ! Volume {m3} 
  14.759;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z09_S04_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.66] 
  -5.0402, 8.26845, 3.5, 
  -7.36086, 7.89839, 3.5, 
  -7.36086, 7.89839, 6.76, 
  -5.0402, 8.26845, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S04_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z09_S04_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -5.0402, 8.26845, 4.17, 
  -7.36086, 7.89839, 4.17, 
  -7.36086, 7.89839, 6.42, 
  -5.0402, 8.26845, 6.42; 
  
BuildingSurface:Detailed, 
  Z09_S04_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.98] 
  -4.55836, 5.24665, 3.5, 
  -5.04021, 8.26845, 3.5, 
  -5.04021, 8.26845, 6.76, 
  -4.55836, 5.24665, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S04_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S04_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  -4.6426, 5.77496, 4.67, 
  -5.01265, 8.09564, 4.67, 
  -5.01265, 8.09564, 6.42, 
  -4.6426, 5.77496, 6.42; 
  
BuildingSurface:Detailed, 
  Z09_S04_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z06_S02_Kitchen2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.24] 
  -4.0047, 2.15525, 3.5, 
  -4.49911, 5.2561, 3.5, 
  -4.49911, 5.2561, 6.76, 
  -4.0047, 2.15525, 6.76; 
  
BuildingSurface:Detailed, 
  Z09_S04_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S06_Toilet2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=3.16] 
  -6.38465, 1.7757, 3.5, 
  -5.4266, 1.92845, 3.5, 
  -5.4266, 1.92845, 6.76, 
  -6.38465, 1.7757, 6.76; 
  
BuildingSurface:Detailed, 
  Z09_S04_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S11_Hall3,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=4.69] 
  -5.4266, 1.92845, 3.5, 
  -4.0047, 2.15525, 3.5, 
  -4.0047, 2.15525, 6.76, 
  -5.4266, 1.92845, 6.76; 
  
BuildingSurface:Detailed, 
  Z09_S04_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S03_GroupRoom1, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=14.76] 
  -6.38476, 1.7755, 3.5, 
  -7.36075, 7.8985, 3.5, 
  -5.04025, 8.2685, 3.5, 
  -4.55825, 5.2465, 3.5, 
  -4.49925, 5.256, 3.5, 
  -4.00475, 2.1555, 3.5, 
  -5.42675, 1.9285, 3.5; 
  
BuildingSurface:Detailed, 
  Z09_S04_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=14.76] 
  -6.38475, 1.77549, 6.76, 
  -4.00475, 2.1555, 6.76, 
  -4.49925, 5.256, 6.76, 
  -4.55825, 5.24649, 6.76, 
  -5.04025, 8.2685, 6.76, 
  -7.36074, 7.8985, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z09_S04_EatingRoom_IG1 Infil, ! Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00910674,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z09_S04_EatingRoom_IG2 Ventil, ! Name 
  Z09_S04_EatingRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0133645,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z09_S04_EatingRoom Balance, ! Name 
  Z09_S04_EatingRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z09_S04_EatingRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z09_S04_EatingRoom, ! Zone 
  7.37926;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z09_S04_EatingRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z09_S04_EatingRoom, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z09_S04_EatingRoom, ! Zone Name 
  Thermostat_Z09_S04_EatingRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! -------------------- ZONE: Z09_S05_ChangingRoom -------------------- 
! [ZONE=Z09_S05_ChangingRoom] 
! [SURFACES=5] 
  
Zone, 
  Z09_S05_ChangingRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  49.501,          ! Volume {m3} 
  15.186;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z09_S05_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S05_ChangingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.56] 
  9.42899, -7.40865, 3.5, 
  8.91881, -4.20915, 3.5, 
  8.91881, -4.20915, 6.76, 
  9.42899, -7.40865, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S05_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S05_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  9.37388, -7.06305, 4.67, 
  9.00384, -4.74237, 4.67, 
  9.00384, -4.74237, 6.42, 
  9.37388, -7.06305, 6.42; 
  
BuildingSurface:Detailed, 
  Z09_S05_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S05_ChangingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=9.58] 
  6.52556, -7.8716, 3.5, 
  9.42899, -7.40865, 3.5, 
  9.42899, -7.40865, 6.76, 
  6.52556, -7.8716, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S05_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S05_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  6.81201, -7.82592, 4.67, 
  9.1327, -7.45589, 4.67, 
  9.1327, -7.45589, 6.42, 
  6.81201, -7.82592, 6.42; 
  
BuildingSurface:Detailed, 
  Z09_S05_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z09_S05_ChangingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S20_Storage5, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.80] 
  9.15576, -4.17136, 3.5, 
  8.87549, -2.41355, 3.5, 
  8.87549, -2.41355, 6.76, 
  9.15576, -4.17136, 6.76; 
  
BuildingSurface:Detailed, 
  Z09_S05_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S05_ChangingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z09_S02_CloackRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=15.19] 
  9.15575, -4.1715, 3.5, 
  8.91875, -4.209, 3.5, 
  9.42875, -7.4085, 3.5, 
  6.52575, -7.8715, 3.5, 
  5.73525, -2.9145, 3.5, 
  8.87525, -2.4135, 3.5; 
  
BuildingSurface:Detailed, 
  Z09_S05_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S05_ChangingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=15.18] 
  6.52575, -7.8715, 6.76, 
  9.42875, -7.4085, 6.76, 
  8.91875, -4.209, 6.76, 
  9.15575, -4.1715, 6.76, 
  8.87525, -2.41351, 6.76, 
  5.73525, -2.9145, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z09_S05_ChangingRoom_IG1 Infil, ! Name 
  Z09_S05_ChangingRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.00940956,      ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z09_S05_ChangingRoom_IG2 Ventil, ! Name 
  Z09_S05_ChangingRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0137504,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z09_S05_ChangingRoom Balance, ! Name 
  Z09_S05_ChangingRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z09_S05_ChangingRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z09_S05_ChangingRoom, ! Zone 
  7.59302;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z09_S05_ChangingRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z09_S05_ChangingRoom, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z09_S05_ChangingRoom, ! Zone Name 
  Thermostat_Z09_S05_ChangingRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! --------------------- ZONE: Z09_S06_WaitingRoom --------------------- 
! [ZONE=Z09_S06_WaitingRoom] 
! [SURFACES=5] 
  
Zone, 
  Z09_S06_WaitingRoom, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  47.322,          ! Volume {m3} 
  14.516;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z09_S06_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S06_WaitingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=8.22] 
  18.0435, -2.75415, 3.5, 
  17.6467, -0.26555, 3.5, 
  17.6467, -0.26555, 6.76, 
  18.0435, -2.75415, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S06_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S06_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  18.0348, -2.69979, 4.67, 
  17.6648, -0.379105, 4.67, 
  17.6648, -0.379105, 6.42, 
  18.0348, -2.69979, 6.42; 
  
BuildingSurface:Detailed, 
  Z09_S06_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z09_S06_WaitingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.78] 
  12.3553, -3.6612, 3.5, 
  18.0435, -2.75415, 3.5, 
  18.0435, -2.75415, 6.76, 
  12.3553, -3.6612, 6.76; 
  
FenestrationSurface:Detailed, 
  Z09_S06_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S06_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  12.3603, -3.6604, 4.67, 
  14.681, -3.29034, 4.67, 
  14.681, -3.29034, 6.42, 
  12.3603, -3.6604, 6.42; 
  
FenestrationSurface:Detailed, 
  Z09_S06_W02_G2,  ! Name 
  Window,          ! Surface Type 
  H07_Window,      ! Construction Name 
  Z09_S06_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=4.11] 
  15.2735, -3.19586, 4.67, 
  17.5942, -2.8258, 4.67, 
  17.5942, -2.8258, 6.42, 
  15.2735, -3.19586, 6.42; 
  
BuildingSurface:Detailed, 
  Z09_S06_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S06_WaitingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z02_S03_Toilet3, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=6.10] 
  11.9582, -1.17251, 3.5, 
  14.3483, -0.791504, 3.5, 
  14.7453, -3.28001, 3.5, 
  12.3552, -3.661, 3.5; 
  
BuildingSurface:Detailed, 
  Z09_S06_F02,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S06_WaitingRoom, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S14_Storage, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=7.94] 
  14.4752, -0.827006, 3.5, 
  17.6552, -0.320008, 3.5, 
  18.0438, -2.75401, 3.5, 
  14.8637, -3.26101, 3.5; 
  
BuildingSurface:Detailed, 
  Z09_S06_F03,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z09_S06_WaitingRoom, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=14.52] 
  18.0438, -2.754, 6.76, 
  17.6468, -0.265503, 6.76, 
  11.9582, -1.1725, 6.76, 
  12.3552, -3.661, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z09_S06_WaitingRoom_IG1 Infil, ! Name 
  Z09_S06_WaitingRoom, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0117445,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z09_S06_WaitingRoom_IG2 Ventil, ! Name 
  Z09_S06_WaitingRoom, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.013145,        ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z09_S06_WaitingRoom Balance, ! Name 
  Z09_S06_WaitingRoom, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z09_S06_WaitingRoom Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z09_S06_WaitingRoom, ! Zone 
  7.25782;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z09_S06_WaitingRoom DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z09_S06_WaitingRoom, ! Name 
  Sched5_16c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z09_S06_WaitingRoom, ! Zone Name 
  Thermostat_Z09_S06_WaitingRoom, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ----------------------- ZONE: Z10_S01_Laundry ----------------------- 
! [ZONE=Z10_S01_Laundry] 
! [SURFACES=8] 
  
Zone, 
  Z10_S01_Laundry, ! Name 
  0,               ! Direction of Relative North {deg} 
  0,               ! X Origin {m} 
  0,               ! Y Origin {m} 
  0,               ! Z Origin {m} 
  1,               ! Type 
  1,               ! Multiplier 
  3.26,            ! Ceiling Height {m} 
  68.574,          ! Volume {m3} 
  21.036;          ! Floor Area {m2} 
  
! ----------------------------- Surfaces ----------------------------- 
  
BuildingSurface:Detailed, 
  Z10_S01_W01,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.11] 
  -15.9853, 3.2422, 3.5, 
  -19.0466, 2.75405, 3.5, 
  -19.0466, 2.75405, 6.76, 
  -15.9853, 3.2422, 6.76; 
  
FenestrationSurface:Detailed, 
  Z10_S01_W01_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z10_S01_W01,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -16.3457, 3.18472, 4.17, 
  -18.6664, 2.81467, 4.17, 
  -18.6664, 2.81467, 6.42, 
  -16.3457, 3.18472, 6.42; 
  
BuildingSurface:Detailed, 
  Z10_S01_W02,     ! Name 
  Wall,            ! Surface Type 
  C79_ciana_podstawowa_Aerated, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0.5,             ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=18.00] 
  -19.0466, 2.75405, 3.5, 
  -18.1774, -2.69705, 3.5, 
  -18.1774, -2.69705, 6.76, 
  -19.0466, 2.75405, 6.76; 
  
FenestrationSurface:Detailed, 
  Z10_S01_W02_G1,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z10_S01_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -19.0183, 2.57633, 4.17, 
  -18.6482, 0.255651, 4.17, 
  -18.6482, 0.255651, 6.42, 
  -19.0183, 2.57633, 6.42; 
  
FenestrationSurface:Detailed, 
  Z10_S01_W02_G2,  ! Name 
  Window,          ! Surface Type 
  H05_Window,      ! Construction Name 
  Z10_S01_W02,     ! Building Surface Name 
  ,                ! Outside Boundary Condition Object 
  0.5,             ! View Factor to Ground 
  ,                ! Name of shading control 
  ,                ! WindowFrameAndDivider Name 
  1,               ! Multiplier 
  4,               ! NVertex [AREA=5.29] 
  -18.5537, -0.336864, 4.17, 
  -18.1837, -2.65755, 4.17, 
  -18.1837, -2.65755, 6.42, 
  -18.5537, -0.336864, 6.42; 
  
BuildingSurface:Detailed, 
  Z10_S01_W03,     ! Name 
  Wall,            ! Surface Type 
  C80_ciana_podstawowa_Interna, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z03_S12_Hall4,   ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=15.39] 
  -18.1774, -2.69705, 3.5, 
  -13.5163, -1.95375, 3.5, 
  -13.5163, -1.95375, 6.76, 
  -18.1774, -2.69705, 6.76; 
  
BuildingSurface:Detailed, 
  Z10_S01_W04,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z07_S22_Storage7, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=5.35] 
  -13.5163, -1.95375, 3.5, 
  -13.7745, -0.334254, 3.5, 
  -13.7745, -0.334254, 6.76, 
  -13.5163, -1.95375, 6.76; 
  
BuildingSurface:Detailed, 
  Z10_S01_W05,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z08_S01_IroningRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=10.10] 
  -15.4975, 0.183351, 3.5, 
  -15.9853, 3.2422, 3.5, 
  -15.9853, 3.2422, 6.76, 
  -15.4975, 0.183351, 6.76; 
  
BuildingSurface:Detailed, 
  Z10_S01_W06,     ! Name 
  Wall,            ! Surface Type 
  C82_ciana_podstawowa_Interna, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z08_S01_IroningRoom, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  4,               ! NVertex [AREA=2.55] 
  -13.7745, -0.334254, 3.5, 
  -13.8977, 0.438446, 3.5, 
  -13.8977, 0.438446, 6.76, 
  -13.7745, -0.334254, 6.76; 
  
BuildingSurface:Detailed, 
  Z10_S01_F01,     ! Name 
  Floor,           ! Surface Type 
  C05_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Zone,            ! Outside Boundary Condition 
  Z01_S02_SleepingRoom2, ! Outside Boundary Condition Object 
  NoSun,           ! Sun Exposure 
  NoWind,          ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  7,               ! NVertex [AREA=21.03] 
  -13.5162, -1.9535, 3.5, 
  -18.1773, -2.697, 3.5, 
  -19.0467, 2.754, 3.5, 
  -15.9852, 3.242, 3.5, 
  -15.4978, 0.183495, 3.5, 
  -13.8978, 0.438494, 3.5, 
  -13.7747, -0.3345, 3.5; 
  
BuildingSurface:Detailed, 
  Z10_S01_F02,     ! Name 
  Roof,            ! Surface Type 
  C06_Strop_Hollow_Slab_240mm, ! Construction Name 
  Z10_S01_Laundry, ! Zone Name 
  Outdoors,        ! Outside Boundary Condition 
  ,                ! Outside Boundary Condition Object 
  SunExposed,      ! Sun Exposure 
  WindExposed,     ! Wind Exposure 
  0,               ! View Factor to Ground to Ground 
  6,               ! NVertex [AREA=21.03] 
  -18.1773, -2.697, 6.76, 
  -13.5162, -1.9535, 6.76, 
  -13.8977, 0.438501, 6.76, 
  -15.4978, 0.1835, 6.76, 
  -15.9853, 3.242, 6.76, 
  -19.0468, 2.75399, 6.76; 
  
! -------------------------- Internal Gains -------------------------- 
  
ZoneInfiltration:FlowCoefficient, 
  Z10_S01_Laundry_IG1 Infil, ! Name 
  Z10_S01_Laundry, ! Zone Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  0.0142268,       ! Flow Coefficient 
  0.078,           ! Stack Coefficient 
  0.67,            ! Pressure Exponent 
  0.142,           ! Wind Coefficient 
  0.5;             ! Shelter Factor 
  
ZoneVentilation:DesignFlowRate, 
  Z10_S01_Laundry_IG2 Ventil, ! Name 
  Z10_S01_Laundry, ! Zone or ZoneList Name 
  Sched1_flow_rate_fraction, ! Schedule Name 
  Flow/Zone,       ! Design Flow Rate Calculation Method 
  0.0190482,       ! Design Flow Rate {m3/s} 
  ,                ! Flow Rate per Zone Floor Area {m3/s-m2} (*) 
  ,                ! Flow Rate per Person {m3/s-person} (*) 
  0,               ! Air Changes Per Hour 
  Natural,         ! Ventilation Type 
  0,               ! Fan Pressure Rise {Pa} 
  1,               ! Fan Total Efficiency 
  1,               ! Constant Term Coefficient (*) 
  0,               ! Temperature Term Coefficient (*) 
  0,               ! Velocity Term Coefficient (*) 
  0,               ! Velocity Squared Term Coefficient (*) 
  -50,             ! Minimum Indoor Temperature {C} (*) 
  ,                ! Minimum Indoor Temperature Schedule Name (*) 
  100,             ! Maximum Indoor Temperature {C} (*) 
  ,                ! Maximum Indoor Temperature Schedule Name (*) 
  -50,             ! Delta Temperature {deltaC} (*) 
  ,                ! Delta Temperature Schedule Name (*) 
  -50,             ! Minimum Outdoor Temperature {C} (*) 
  ,                ! Minimum Outdoor Temperature Schedule Name (*) 
  100,             ! Maximum Outdoor Temperature {C} (*) 
  ,                ! Maximum Outdoor Temperature Schedule Name (*) 
  40;              ! Maximum Wind Speed {m/s} (*) 
  
ZoneAirBalance:OutdoorAir, 
  Z10_S01_Laundry Balance, ! Name 
  Z10_S01_Laundry, ! Zone Name 
  Quadrature,      ! Air Balance Method (*) 
  0,               ! Induced Outdoor Air Due to Unbalanced Duct Leakage (*) 
  Sched1_flow_rate_fraction; ! Induced Outdoor Air Schedule Name 
  
InternalMass, 
  Z10_S01_Laundry Furniture, ! Name 
  FURNIT_InternalMass, ! Construction name 
  Z10_S01_Laundry, ! Zone 
  10.5181;         ! Surface Area {m2} 
  
! -------------------------------- DHW -------------------------------- 
  
WaterUse:Equipment, 
  Z10_S01_Laundry DHW, ! Name 
  General,         ! End-Use Subcategory 
  0,               ! Peak Flow Rate 
  Sched1_flow_rate_fraction, ! Flow Rate Fraction Schedule Name 
  ,                ! Target Temperature Schedule Name (*) 
  Sched2_hot_water_supply_temperature; ! Hot Water Supply Temperature Schedule Name 
  
! ---------------------------- Thermostat ---------------------------- 
  
HVACTemplate:Thermostat, 
  Thermostat_Z10_S01_Laundry, ! Name 
  Sched6_20c,      ! Thermostat Heating Setpoint Schedule 
  ,                ! Thermostat Constant Heating Setpoint {C} 
  ,                ! Thermostat Cooling Setpoint Schedule 
  100;             ! Thermostat Constant Cooling Setpoint {C} 
  
! ---------------------------- Ideal Loads ---------------------------- 
  
HVACTemplate:Zone:IdealLoadsAirSystem, 
  Z10_S01_Laundry, ! Zone Name 
  Thermostat_Z10_S01_Laundry, ! Template Thermostat Name 
  ,                ! System Availability Schedule Name (*) 
  50,              ! Maximum Heating Supply Air Temperature {C} (*) 
  13,              ! Minimum Cooling Supply Air Temperature {C} (*) 
  0.0156,          ! Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  0.0077,          ! Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} (*) 
  NoLimit,         ! Heating Limit (*) 
  ,                ! Maximum Heating Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Sensible Heating Capacity {W} (*) 
  NoLimit,         ! Cooling Limit (*) 
  ,                ! Maximum Cooling Air Flow Rate {m3/s} (*) 
  ,                ! Maximum Total Cooling Capacity {W} (*) 
  ,                ! Heating Availability Schedule Name (*) 
  ,                ! Cooling Availability Schedule Name (*) 
  ConstantSensibleHeatRatio, ! Dehumidification Control Type (*) 
  0.7,             ! Cooling Sensible Heat Ratio {dimensionless} (*) 
  60,              ! Dehumidification Setpoint {percent} (*) 
  None,            ! Humidification Control Type (*) 
  30,              ! Humidification Setpoint {percent} (*) 
  None,            ! Outdoor Air Method 
  ,                ! Outdoor Air Flow Rate per Person 
  ,                ! Outdoor Air Flow Rate per Zone Floor Area 
  ,                ! Outdoor Air Flow Rate per Zone 
  ,                ! Design Specification Outdoor Air Object Name 
  None,            ! Demand Controlled Ventilation Type 
  ,                ! Outdoor Air Economizer Type 
  None,            ! Heat Recovery Type 
  0.5,             ! Sensible Heat Recovery Effectiveness {dimensionless} 
  0.5;             ! Latent Heat Recovery Effectiveness {dimensionless} 
  
! ========================= BUILDING SHADOWS ========================= 
  
Shading:Building:Detailed, 
  SHDW_B_02,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=1.12] 
  19.3238, 3.364, -0.42, 
  20.6618, 1.345, -0.42, 
  20.3217, 3.525, -0.42; 
  
Shading:Building:Detailed, 
  SHDW_B_04,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=1.69] 
  19.8547, 0.036093, -0.42, 
  20.6617, 1.345, -0.42, 
  19.3237, 3.364, -0.42; 
  
Shading:Building:Detailed, 
  SHDW_B_06,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=0.59] 
  20.6618, 1.34499, -0.42, 
  19.8548, 0.036097, -0.42, 
  20.8577, 0.194501, -0.42; 
  
Shading:Building:Detailed, 
  SHDW_B_08,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=1.12] 
  19.3238, 3.364, 0, 
  20.6618, 1.345, 0, 
  20.3217, 3.525, 0; 
  
Shading:Building:Detailed, 
  SHDW_B_10,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=1.69] 
  19.8547, 0.036093, 0, 
  20.6617, 1.345, 0, 
  19.3237, 3.364, 0; 
  
Shading:Building:Detailed, 
  SHDW_B_12,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=0.59] 
  20.6618, 1.34499, 0, 
  19.8548, 0.036097, 0, 
  20.8577, 0.194501, 0; 
  
Shading:Building:Detailed, 
  SHDW_B_13,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=0.36] 
  -20.9937, -6.4265, -0.42, 
  -19.3266, -6.1605, -0.42, 
  -21.0542, -6.0005, -0.42; 
  
Shading:Building:Detailed, 
  SHDW_B_14,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=2.76] 
  -19.8431, -2.92095, -0.42, 
  -21.0543, -6.0005, -0.42, 
  -19.3266, -6.1605, -0.42; 
  
Shading:Building:Detailed, 
  SHDW_B_15,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=2.03] 
  -21.0542, -6.0005, -0.42, 
  -19.8431, -2.92095, -0.42, 
  -21.4307, -3.61251, -0.42; 
  
Shading:Building:Detailed, 
  SHDW_B_16,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=0.36] 
  -21.5042, -3.186, -0.42, 
  -21.4307, -3.61251, -0.42, 
  -19.8431, -2.92095, -0.42; 
  
Shading:Building:Detailed, 
  SHDW_B_17,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=0.36] 
  -20.9937, -6.4265, 0, 
  -19.3266, -6.1605, 0, 
  -21.0542, -6.0005, 0; 
  
Shading:Building:Detailed, 
  SHDW_B_18,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=2.76] 
  -19.8431, -2.92095, 0, 
  -21.0543, -6.0005, 0, 
  -19.3266, -6.1605, 0; 
  
Shading:Building:Detailed, 
  SHDW_B_19,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=2.03] 
  -21.0542, -6.0005, 0, 
  -19.8431, -2.92095, 0, 
  -21.4307, -3.61251, 0; 
  
Shading:Building:Detailed, 
  SHDW_B_20,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  3,               ! NVertex [AREA=0.36] 
  -21.5042, -3.186, 0, 
  -21.4307, -3.61251, 0, 
  -19.8431, -2.92095, 0; 
  
Shading:Building:Detailed, 
  SHDW_B_21,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  4,               ! NVertex [AREA=17.26] 
  0.828253, 9.569, 6.76, 
  -4.74125, 8.6805, 6.76, 
  -4.25975, 5.659, 6.76, 
  1.31025, 6.54699, 6.76; 
  
Shading:Building:Detailed, 
  SHDW_B_22,       ! Name 
  ,                ! TransSchedShadowSurf (*) 
  4,               ! NVertex [AREA=17.26] 
  0.828253, 9.569, 7, 
  -4.74125, 8.6805, 7, 
  -4.25975, 5.659, 7, 
  1.31025, 6.54699, 7; 
  
! ========================== REMOTE SHADOWS ========================== 
  
! ======================== SYSTEMS - TEMPLATES ======================== 
  
! -------------------------- Terminal Units -------------------------- 
  
! ------------------------------ Systems ------------------------------ 
  
! =================================  ================================= 
  
58,! ========================== WALL - MATERIAL ========================== 
  
Material, 
  M84_Wall_Brick (290mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.29,            ! Thickness {m} 
  1,               ! Conductivity {W/m-K} 
  1900,            ! Density {kg/m3} 
  888,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
Material:NoMass, 
  M05_Fictitious_insulation (0.6), ! Name 
  Rough,           ! Roughness (*) 
  2.66228,         ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material, 
  M02_Concrete_High_density (200mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.2,             ! Thickness {m} 
  0.731,           ! Conductivity {W/m-K} 
  2400,            ! Density {kg/m3} 
  840,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
Material:NoMass, 
  M06_Fictitious_insulation (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.524073,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M07_Fictitious_insulation (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.522928,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material, 
  M02_Concrete_High_density (240mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.24,            ! Thickness {m} 
  0.731,           ! Conductivity {W/m-K} 
  2400,            ! Density {kg/m3} 
  840,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
2,  0.6,             ! Solar Absorptance 
34,  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M34_TBW_0_16837U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.168373,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M35_TBW_0_16917U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.169168,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M36_TBW_0_17157U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.171572,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M37_TBW_0_17647U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.17647,         ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M38_TBW_0_18324U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.183238,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M39_TBW_0_18389U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.183887,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M40_TBW_0_1875U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.187501,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M41_TBW_0_19371U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.193707,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M42_TBW_0_21235U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.212349,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M43_TBW_0_21396U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.213957,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M44_TBW_0_21872U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.218721,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M45_TBW_0_26253U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.262526,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M46_TBW_0_26258U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.262583,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M47_TBW_0_2628U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.262798,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M48_TBW_0_27288U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.272883,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M49_TBW_0_27403U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.274029,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M50_TBW_0_28791U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.28791,         ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M51_TBW_0_29999U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.299994,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M52_TBW_0_3059U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.305898,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M53_TBW_0_31184U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.311837,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M54_TBW_0_34341U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.343412,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M55_TBW_0_34347U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.343475,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M56_TBW_0_34374U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.343743,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M57_TBW_0_34501U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.345011,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M58_TBW_0_34505U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.345051,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M59_TBW_0_3464U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.346395,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M60_TBW_0_35048U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.350476,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M61_TBW_0_35269U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.352688,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M62_TBW_0_35623U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.356234,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M63_TBW_0_35973U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.359726,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M64_TBW_0_35999U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.359991,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M65_TBW_0_36137U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.36137,         ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M66_TBW_0_36323U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.363234,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M67_TBW_0_3673U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.367296,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M68_TBW_0_36753U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.367529,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M69_TBW_0_37496U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.37496,         ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M70_TBW_0_38682U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.386823,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M71_TBW_0_39677U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.396766,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M72_TBW_0_39902U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.399024,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M73_TBW_0_39903U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.399027,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M74_TBW_0_65027U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.650266,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M75_TBW_0_68374U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.683742,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M76_TBW_0_69252U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.692517,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M77_TBW_0_69512U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.695122,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M78_TBW_0_70504U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.705043,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M79_TBW_0_705U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.704995,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M80_TBW_0_76526U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.765258,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M81_TBW_0_77627U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.776266,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M82_TBW_1_14U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  1.14,            ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  M83_TBW_1_63U_ (0.6), ! Name 
  Rough,           ! Roughness (*) 
  1.63,            ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material, 
  M09_Reference (360mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.36,            ! Thickness {m} 
  1.198,           ! Conductivity {W/m-K} 
  800,             ! Density {kg/m3} 
  840,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
Material, 
  M08_Mur_z_ceg3y_dr_onej (240mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.24,            ! Thickness {m} 
  0.8,             ! Conductivity {W/m-K} 
  1600,            ! Density {kg/m3} 
  888,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
Material, 
  M08_Mur_z_ceg3y_dr_onej (290mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.29,            ! Thickness {m} 
  0.8,             ! Conductivity {W/m-K} 
  1600,            ! Density {kg/m3} 
  888,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
Material, 
  M08_Mur_z_ceg3y_dr_onej (120mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.12,            ! Thickness {m} 
  0.8,             ! Conductivity {W/m-K} 
  1600,            ! Density {kg/m3} 
  888,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
Material:NoMass, 
  M04_Fictitious_insulation (0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.989987,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material, 
  M10_Reference (320mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.32,            ! Thickness {m} 
  0.8956,          ! Conductivity {W/m-K} 
  800,             ! Density {kg/m3} 
  840,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
Material, 
  M11_Reference (320mm 0.6), ! Name 
  Rough,           ! Roughness (*) 
  0.32,            ! Thickness {m} 
  1.2,             ! Conductivity {W/m-K} 
  800,             ! Density {kg/m3} 
  840,             ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.6;             ! Visible Absorptance (*) 
  
! ======================== WALL - CONSTRUCTION ======================== 
  
Construction, 
  C79_ciana_podstawowa_Aerated, ! Name 
  M09_Reference (360mm 0.6); ! Outside Layer 
  
Construction, 
  C80_ciana_podstawowa_Interna, ! Name 
  M08_Mur_z_ceg3y_dr_onej (240mm 0.6); ! Outside Layer 
  
Construction, 
  C05_Strop_Hollow_Slab_240mm, ! Name 
  M02_Concrete_High_density (240mm 0.6); ! Outside Layer 
  
Construction, 
  C82_ciana_podstawowa_Interna, ! Name 
  M08_Mur_z_ceg3y_dr_onej (120mm 0.6); ! Outside Layer 
  
Construction, 
  C06_Strop_Hollow_Slab_240mm, ! Name 
  M03_Concrete_High_density (240mm 0.6), ! Outside Layer 
  M01_Air_cavity, 
  M03_Concrete_High_density (240mm 0.6); 
  
Construction, 
  C81_ciana_podstawowa_Interna, ! Name 
  M08_Mur_z_ceg3y_dr_onej (290mm 0.6); ! Outside Layer 
  
Construction, 
  C83_ciana_podstawowa_Ribbed, ! Name 
  M04_Fictitious_insulation (0.6), ! Outside Layer 
  M10_Reference (320mm 0.6); 
  
Construction, 
  C02_Strop_Basement_Floor (Inv), ! Name 
  M02_Concrete_High_density (200mm 0.6), ! Outside Layer 
  M05_Fictitious_insulation (0.6); 
  
Construction, 
  C01_Concrete_Precast_1_0_290, ! Name 
  M84_Wall_Brick (290mm 0.6); ! Outside Layer 
  
Construction, 
  C84_ciana_podstawowa_Ribbed, ! Name 
  M11_Reference (320mm 0.6); ! Outside Layer 
  
Construction, 
  C03_Strop_Basement_Floor (Inv), ! Name 
  M02_Concrete_High_density (200mm 0.6), ! Outside Layer 
  M06_Fictitious_insulation (0.6); 
  
Construction, 
  C04_Strop_Basement_Floor (Inv), ! Name 
  M02_Concrete_High_density (200mm 0.6), ! Outside Layer 
  M07_Fictitious_insulation (0.6); 
  
! ================= WINDOW SHADING CONTROL - MATERIAL ================= 
  
! ================= WINDOW SHADING CONTROL - CONTROL ================= 
  
! ============================= FURNITURE ============================= 
  
Material, 
  FURNIT_Material, ! Name 
  MediumSmooth,    ! Roughness (*) 
  0.05,            ! Thickness {m} 
  0.18,            ! Conductivity {W/m-K} 
  900,             ! Density {kg/m3} 
  1200,            ! Specific Heat {J/kg-K} 
  0.9,             ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance (*) 
  0.6;             ! Visible Absorptance (*) 
  
Construction, 
  FURNIT_InternalMass, ! Name 
  FURNIT_Material; 
  
! ============================= SCHEDULES ============================= 
  
! ------------------------------- Type ------------------------------- 
  
ScheduleTypeLimits, 
  Activity,        ! Name 
  0,               ! Lower Limit Value (*) 
  ,                ! Upper Limit Value (*) 
  CONTINUOUS,      ! Numeric Type (*) 
  ActivityLevel;   ! Unit Type (*) 
  
ScheduleTypeLimits, 
  Fraction,        ! Name 
  0,               ! Lower Limit Value (*) 
  1,               ! Upper Limit Value (*) 
  CONTINUOUS;      ! Numeric Type (*) 
  
ScheduleTypeLimits, 
  Temperature,     ! Name 
  -60,             ! Lower Limit Value (*) 
  200,             ! Upper Limit Value (*) 
  CONTINUOUS;      ! Numeric Type (*) 
  
ScheduleTypeLimits, 
  Control Type,    ! Name 
  0,               ! Lower Limit Value (*) 
  4,               ! Upper Limit Value (*) 
  DISCRETE;        ! Numeric Type (*) 
  
ScheduleTypeLimits, 
  On/Off,          ! Name 
  0,               ! Lower Limit Value (*) 
  1,               ! Upper Limit Value (*) 
  DISCRETE;        ! Numeric Type (*) 
  
ScheduleTypeLimits, 
  FlowRate,        ! Name 
  0,               ! Lower Limit Value (*) 
  10,              ! Upper Limit Value (*) 
  CONTINUOUS;      ! Numeric Type (*) 
  
! ----------------------------- Schedules ----------------------------- 
  
Schedule:Compact, 
  Work Eff Sch,    ! Name 
  Fraction,        ! Type 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 0;  !  (*) 
  
Schedule:Compact, 
  Clothing Sch,    ! Name 
  Fraction,        ! Type 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until:24:00, 1;  !  (*) 
  
Schedule:Compact, 
  Air Velo Sch,    ! Name 
  Fraction,        ! Type 
  Through: 12/31,  !  (*) 
  For: AllDays,    !  (*) 
  Until: 24:00, 0.137; !  (*) 
  
Schedule:Compact, 
  SummerNightVentilation Sch, ! Name 
  Fraction,        ! Type 
  Through:5/31,    !  (*) 
  For:AllDays,     !  (*) 
  Until: 24:00, 0, !  (*) 
  Through:9/30,    !  (*) 
  For:AllDays,     !  (*) 
  Until: 08:00, 1, !  (*) 
  Until: 24:00, 0, !  (*) 
  Through:12/31,   !  (*) 
  For:AllDays,     !  (*) 
  Until: 24:00, 0; !  (*) 
  
Schedule:Day:Interval, 
  Sched_Day_1,     ! Name 
  Temperature,     ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  08:00,           ! Time 
  16,              ! Value 
  16:00,           ! Time 
  20,              ! Value 
  24:00,           ! Time 
  16;              ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_2,     ! Name 
  Temperature,     ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  24:00,           ! Time 
  16;              ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_3,     ! Name 
  Fraction,        ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  24:00,           ! Time 
  1;               ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_4,     ! Name 
  Temperature,     ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  24:00,           ! Time 
  60;              ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_5,     ! Name 
  Fraction,        ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  08:00,           ! Time 
  0,               ! Value 
  17:00,           ! Time 
  1,               ! Value 
  24:00,           ! Time 
  0;               ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_6,     ! Name 
  Fraction,        ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  24:00,           ! Time 
  0;               ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_7,     ! Name 
  Temperature,     ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  24:00,           ! Time 
  22;              ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_8,     ! Name 
  Temperature,     ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  24:00,           ! Time 
  20;              ! Value 
  
Schedule:Day:Interval, 
  Sched_Day_9,     ! Name 
  Temperature,     ! Schedule Type Limits Name 
  No,              ! Interpolate to Timestep (*) 
  24:00,           ! Time 
  15;              ! Value 
  
Schedule:Week:Daily, 
  Sched_Week_1,    ! Name 
  Sched_Day_2,     ! Sunday 
  Sched_Day_1,     ! Monday 
  Sched_Day_1,     ! Tuesday 
  Sched_Day_1,     ! Wednesday 
  Sched_Day_1,     ! Thursday 
  Sched_Day_1,     ! Friday 
  Sched_Day_2,     ! Saturday 
  Sched_Day_2,     ! Holiday 
  Sched_Day_2,     ! SummerDesignDay 
  Sched_Day_2,     ! WinterDesignDay 
  Sched_Day_2,     ! CustomDay1 
  Sched_Day_2;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_2,    ! Name 
  Sched_Day_3,     ! Sunday 
  Sched_Day_3,     ! Monday 
  Sched_Day_3,     ! Tuesday 
  Sched_Day_3,     ! Wednesday 
  Sched_Day_3,     ! Thursday 
  Sched_Day_3,     ! Friday 
  Sched_Day_3,     ! Saturday 
  Sched_Day_3,     ! Holiday 
  Sched_Day_3,     ! SummerDesignDay 
  Sched_Day_3,     ! WinterDesignDay 
  Sched_Day_3,     ! CustomDay1 
  Sched_Day_3;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_3,    ! Name 
  Sched_Day_4,     ! Sunday 
  Sched_Day_4,     ! Monday 
  Sched_Day_4,     ! Tuesday 
  Sched_Day_4,     ! Wednesday 
  Sched_Day_4,     ! Thursday 
  Sched_Day_4,     ! Friday 
  Sched_Day_4,     ! Saturday 
  Sched_Day_4,     ! Holiday 
  Sched_Day_4,     ! SummerDesignDay 
  Sched_Day_4,     ! WinterDesignDay 
  Sched_Day_4,     ! CustomDay1 
  Sched_Day_4;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_4,    ! Name 
  Sched_Day_6,     ! Sunday 
  Sched_Day_5,     ! Monday 
  Sched_Day_5,     ! Tuesday 
  Sched_Day_5,     ! Wednesday 
  Sched_Day_5,     ! Thursday 
  Sched_Day_5,     ! Friday 
  Sched_Day_6,     ! Saturday 
  Sched_Day_6,     ! Holiday 
  Sched_Day_6,     ! SummerDesignDay 
  Sched_Day_6,     ! WinterDesignDay 
  Sched_Day_6,     ! CustomDay1 
  Sched_Day_6;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_5,    ! Name 
  Sched_Day_6,     ! Sunday 
  Sched_Day_5,     ! Monday 
  Sched_Day_5,     ! Tuesday 
  Sched_Day_5,     ! Wednesday 
  Sched_Day_5,     ! Thursday 
  Sched_Day_6,     ! Friday 
  Sched_Day_6,     ! Saturday 
  Sched_Day_6,     ! Holiday 
  Sched_Day_6,     ! SummerDesignDay 
  Sched_Day_6,     ! WinterDesignDay 
  Sched_Day_6,     ! CustomDay1 
  Sched_Day_6;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_6,    ! Name 
  Sched_Day_6,     ! Sunday 
  Sched_Day_6,     ! Monday 
  Sched_Day_6,     ! Tuesday 
  Sched_Day_6,     ! Wednesday 
  Sched_Day_6,     ! Thursday 
  Sched_Day_6,     ! Friday 
  Sched_Day_6,     ! Saturday 
  Sched_Day_6,     ! Holiday 
  Sched_Day_6,     ! SummerDesignDay 
  Sched_Day_6,     ! WinterDesignDay 
  Sched_Day_6,     ! CustomDay1 
  Sched_Day_6;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_7,    ! Name 
  Sched_Day_7,     ! Sunday 
  Sched_Day_7,     ! Monday 
  Sched_Day_7,     ! Tuesday 
  Sched_Day_7,     ! Wednesday 
  Sched_Day_7,     ! Thursday 
  Sched_Day_7,     ! Friday 
  Sched_Day_7,     ! Saturday 
  Sched_Day_7,     ! Holiday 
  Sched_Day_7,     ! SummerDesignDay 
  Sched_Day_7,     ! WinterDesignDay 
  Sched_Day_7,     ! CustomDay1 
  Sched_Day_7;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_8,    ! Name 
  Sched_Day_2,     ! Sunday 
  Sched_Day_2,     ! Monday 
  Sched_Day_2,     ! Tuesday 
  Sched_Day_2,     ! Wednesday 
  Sched_Day_2,     ! Thursday 
  Sched_Day_2,     ! Friday 
  Sched_Day_2,     ! Saturday 
  Sched_Day_2,     ! Holiday 
  Sched_Day_2,     ! SummerDesignDay 
  Sched_Day_2,     ! WinterDesignDay 
  Sched_Day_2,     ! CustomDay1 
  Sched_Day_2;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_9,    ! Name 
  Sched_Day_8,     ! Sunday 
  Sched_Day_8,     ! Monday 
  Sched_Day_8,     ! Tuesday 
  Sched_Day_8,     ! Wednesday 
  Sched_Day_8,     ! Thursday 
  Sched_Day_8,     ! Friday 
  Sched_Day_8,     ! Saturday 
  Sched_Day_8,     ! Holiday 
  Sched_Day_8,     ! SummerDesignDay 
  Sched_Day_8,     ! WinterDesignDay 
  Sched_Day_8,     ! CustomDay1 
  Sched_Day_8;     ! CustomDay2 
  
Schedule:Week:Daily, 
  Sched_Week_10,   ! Name 
  Sched_Day_9,     ! Sunday 
  Sched_Day_9,     ! Monday 
  Sched_Day_9,     ! Tuesday 
  Sched_Day_9,     ! Wednesday 
  Sched_Day_9,     ! Thursday 
  Sched_Day_9,     ! Friday 
  Sched_Day_9,     ! Saturday 
  Sched_Day_9,     ! Holiday 
  Sched_Day_9,     ! SummerDesignDay 
  Sched_Day_9,     ! WinterDesignDay 
  Sched_Day_9,     ! CustomDay1 
  Sched_Day_9;     ! CustomDay2 
  
Schedule:Year, 
  Sched0_WeekTempProfile, ! Name 
  Temperature,     ! Schedule Type Limits Name 
  Sched_Week_1,    ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
Schedule:Year, 
  Sched1_flow_rate_fraction, ! Name 
  Fraction,        ! Schedule Type Limits Name 
  Sched_Week_2,    ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
Schedule:Year, 
  Sched2_hot_water_supply_temperature, ! Name 
  Temperature,     ! Schedule Type Limits Name 
  Sched_Week_3,    ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
Schedule:Year, 
  Sched3,          ! Name 
  Fraction,        ! Schedule Type Limits Name 
  Sched_Week_4,    ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  5,               ! End Month 
  27,              ! End Day 
  Sched_Week_5,    ! Schedule Week Name 
  5,               ! Start Month 
  28,              ! Start Day 
  6,               ! End Month 
  3,               ! End Day 
  Sched_Week_6,    ! Schedule Week Name 
  6,               ! Start Month 
  4,               ! Start Day 
  9,               ! End Month 
  2,               ! End Day 
  Sched_Week_4,    ! Schedule Week Name 
  9,               ! Start Month 
  3,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
Schedule:Year, 
  Sched4_22c,      ! Name 
  Temperature,     ! Schedule Type Limits Name 
  Sched_Week_7,    ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
Schedule:Year, 
  Sched5_16c,      ! Name 
  Temperature,     ! Schedule Type Limits Name 
  Sched_Week_8,    ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
Schedule:Year, 
  Sched6_20c,      ! Name 
  Temperature,     ! Schedule Type Limits Name 
  Sched_Week_9,    ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
Schedule:Year, 
  Sched7_water_mains_temp, ! Name 
  Temperature,     ! Schedule Type Limits Name 
  Sched_Week_10,   ! Schedule Week Name 
  1,               ! Start Month 
  1,               ! Start Day 
  12,              ! End Month 
  31;              ! End Day 
  
! ============================== REPORTS ============================== 
  
Output:Variable, 
  *,               ! Key_Value 
  Site Outdoor Air Drybulb Temperature, ! Variable_Name 
  Hourly;          ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Site Outdoor Air Relative Humidity, ! Variable_Name 
  Hourly;          ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Operative Temperature, ! Variable_Name 
  Hourly;          ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Mean Air Temperature, ! Variable_Name 
  Hourly;          ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Air Relative Humidity, ! Variable_Name 
  Hourly;          ! Reporting_Frequency 
  
Output:Meter, 
  Heating:EnergyTransfer:Zone:*, ! Meter_Name 
  Hourly;          ! Reporting_Frequency 
  
Output:Meter, 
  Cooling:EnergyTransfer:Zone:*, ! Meter_Name 
  Hourly;          ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Water Use Equipment Heating Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone People Sensible Heating Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Lights Total Heating Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Meter, 
  InteriorLights:Electricity:Zone:*, ! Meter_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Other Equipment Total Heating Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Air System Sensible Cooling Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Total Internal Latent Gain Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Air System Sensible Heating Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Combined Outdoor Air Sensible Heat Gain Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Combined Outdoor Air Sensible Heat Loss Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Combined Outdoor Air Changes per Hour, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Windows Total Heat Gain Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Windows Total Heat Loss Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:Variable, 
  *,               ! Key_Value 
  Zone Windows Total Transmitted Solar Radiation Energy, ! Variable_Name 
  Monthly;         ! Reporting_Frequency 
  
Output:VariableDictionary, 
  Regular; 
  
Output:Surfaces:Drawing, 
  DXF; 
  
Output:Surfaces:List, 
  details; 
  
Output:Table:SummaryReports, 
  AllSummary;      ! ReportName1 
  
OutputControl:Table:Style, 
  HTML,            ! ColumnSeparator 
  JtoKWH;          ! UnitConversion 
  
Output:Diagnostics, 
  DisplayAdvancedReportVariables; ,! ======================= GAP - MATERIAL GLASS ======================= 
  
Material:NoMass, 
  V02_M_Jednoskrzyd3owe_p3ytow (10mm), ! Name 
  Rough,           ! Roughness (*) 
  0.33,            ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  V01_Door_Basement_Wood_800_x (10mm), ! Name 
  Rough,           ! Roughness (*) 
  0.115714,        ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  V03_M_Jednoskrzyd3owe_p3ytow (10mm), ! Name 
  Rough,           ! Roughness (*) 
  0.33,            ! Thermal Resistance {m2-K/W} 
  0.65,            ! Thermal Absorptance (*) 
  0.6,             ! Solar Absorptance 
  0.65;            ! Visible Absorptance (*) 
  
Material:NoMass, 
  V04_Opening (1mm), ! Name 
  VerySmooth,      ! Roughness (*) 
  0.0054386,       ! Thermal Resistance {m2-K/W} 
  0.001,           ! Thermal Absorptance (*) 
  0.001,           ! Solar Absorptance 
  0.001;           ! Visible Absorptance (*) 
  
WindowMaterial:SimpleGlazingSystem, 
  V06_Window_PVC_2350x2250_Win (10mm), ! Name 
  1.5,             ! U-Factor 
  0.7,             ! Solar Heat Gain Coefficient 
  ;                ! Visible Transmittance (*) 
  
WindowMaterial:SimpleGlazingSystem, 
  V07_Window_PVC_2350x2250_Win (10mm), ! Name 
  1.5,             ! U-Factor 
  0.7,             ! Solar Heat Gain Coefficient 
  ;                ! Visible Transmittance (*) 
  
WindowMaterial:SimpleGlazingSystem, 
  V05_Window_PVC_2350x1750_Win (10mm), ! Name 
  1.5,             ! U-Factor 
  0.7,             ! Solar Heat Gain Coefficient 
  ;                ! Visible Transmittance (*) 
  
WindowMaterial:SimpleGlazingSystem, 
  V08_Window_PVC_2350x850_Wind (10mm), ! Name 
  1.5,             ! U-Factor 
  0.7,             ! Solar Heat Gain Coefficient 
  ;                ! Visible Transmittance (*) 
  
! ======================= GAP - MATERIAL FRAME ======================= 
  
! ========================= GAP - CONSTRUCION ========================= 
  
Construction, 
  H01_Door,        ! Name 
  V02_M_Jednoskrzyd3owe_p3ytow (10mm); ! Outside Layer 
  
Construction, 
  H02_Door,        ! Name 
  V01_Door_Basement_Wood_800_x (10mm); ! Outside Layer 
  
Construction, 
  H03_Door,        ! Name 
  V03_M_Jednoskrzyd3owe_p3ytow (10mm); ! Outside Layer 
  
Construction, 
  H04_Opening,     ! Name 
  V04_Opening (1mm); ! Outside Layer 
  
Construction, 
  H05_Window,      ! Name 
  V06_Window_PVC_2350x2250_Win (10mm); ! Outside Layer 
  
Construction, 
  H06_Window,      ! Name 
  V07_Window_PVC_2350x2250_Win (10mm); ! Outside Layer 
  
Construction, 
  H07_Window,      ! Name 
  V05_Window_PVC_2350x1750_Win (10mm); ! Outside Layer 
  
Construction, 
  H08_Window,      ! Name 
  V08_Window_PVC_2350x850_Wind (10mm); ! Outside Layer 
  